<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Mixed_use 1 BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2021-08-10
  22:20:22
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2021.08.10 22:20</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Mixed_use 1</b></p>
<p>Environment: <b>BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2021-08-10
  22:20:22</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    69843.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    69843.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">VAV System Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Booster</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2021.08.10 22:20</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8716.42</td>
    <td align="right">     1515.73</td>
    <td align="right">     3218.22</td>
    <td align="right">      871.69</td>
    <td align="right">     3110.79</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8716.42</td>
    <td align="right">     1515.73</td>
    <td align="right">     3218.22</td>
    <td align="right">      871.69</td>
    <td align="right">     3110.79</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2614.93</td>
    <td align="right">      454.72</td>
    <td align="right">      965.47</td>
    <td align="right">      261.51</td>
    <td align="right">      933.24</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     8716.42</td>
    <td align="right">     1515.73</td>
    <td align="right">     3218.22</td>
    <td align="right">      871.69</td>
    <td align="right">     3110.79</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     8716.42</td>
    <td align="right">     1515.73</td>
    <td align="right">     3218.22</td>
    <td align="right">      871.69</td>
    <td align="right">     3110.79</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2614.93</td>
    <td align="right">      454.72</td>
    <td align="right">      965.47</td>
    <td align="right">      261.51</td>
    <td align="right">      933.24</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    17460.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    56226.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1879.20</td>
    <td align="right">        1.00</td>
    <td align="right">      530.62</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      631.16</td>
    <td align="right">        1.00</td>
    <td align="right">      217.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1749.77</td>
    <td align="right">        1.00</td>
    <td align="right">      626.57</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      508.56</td>
    <td align="right">        1.00</td>
    <td align="right">      179.99</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      427.00</td>
    <td align="right">        1.00</td>
    <td align="right">      151.13</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      532.26</td>
    <td align="right">        1.00</td>
    <td align="right">      198.94</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      904.49</td>
    <td align="right">        1.00</td>
    <td align="right">      273.93</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">      8.8264</td>
    <td align="right">       19.61</td>
    <td align="right">     60.3566</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    56226.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1879.20</td>
    <td align="right">        1.00</td>
    <td align="right">      530.62</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      631.16</td>
    <td align="right">        1.00</td>
    <td align="right">      217.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1749.77</td>
    <td align="right">        1.00</td>
    <td align="right">      626.57</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      508.56</td>
    <td align="right">        1.00</td>
    <td align="right">      179.99</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      427.00</td>
    <td align="right">        1.00</td>
    <td align="right">      151.13</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      532.26</td>
    <td align="right">        1.00</td>
    <td align="right">      198.94</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      904.49</td>
    <td align="right">        1.00</td>
    <td align="right">      273.93</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0701</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    56226.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1879.20</td>
    <td align="right">        1.00</td>
    <td align="right">      530.62</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      631.16</td>
    <td align="right">        1.00</td>
    <td align="right">      217.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1749.77</td>
    <td align="right">        1.00</td>
    <td align="right">      626.57</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      508.56</td>
    <td align="right">        1.00</td>
    <td align="right">      179.99</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      427.00</td>
    <td align="right">        1.00</td>
    <td align="right">      151.13</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      532.26</td>
    <td align="right">        1.00</td>
    <td align="right">      198.94</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      904.49</td>
    <td align="right">        1.00</td>
    <td align="right">      273.93</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">     11.4592</td>
    <td align="right">        2.69</td>
    <td align="right">    604.1378</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    56226.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1879.20</td>
    <td align="right">        1.00</td>
    <td align="right">      530.62</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      631.16</td>
    <td align="right">        1.00</td>
    <td align="right">      217.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1749.77</td>
    <td align="right">        1.00</td>
    <td align="right">      626.57</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      508.56</td>
    <td align="right">        1.00</td>
    <td align="right">      179.99</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      427.00</td>
    <td align="right">        1.00</td>
    <td align="right">      151.13</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      532.26</td>
    <td align="right">        1.00</td>
    <td align="right">      198.94</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      904.49</td>
    <td align="right">        1.00</td>
    <td align="right">      273.93</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">      9.5799</td>
    <td align="right">        1.33</td>
    <td align="right">     64.9279</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    69843.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   251436.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8716.42</td>
    <td align="right">        0.00</td>
    <td align="right">     2614.93</td>
    <td align="right">     2614.93</td>
    <td align="right">      9.6730</td>
    <td align="right">        3.25</td>
    <td align="right">    184.3731</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    69843.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   251436.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8716.42</td>
    <td align="right">        0.00</td>
    <td align="right">     2614.93</td>
    <td align="right">     2614.93</td>
    <td align="right">      9.6730</td>
    <td align="right">        3.25</td>
    <td align="right">    184.3731</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">VAV System Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Booster</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">       37.68</td>
    <td align="right">    0.315874</td>
    <td align="right">    0.200000</td>
    <td align="right">        7.54</td>
    <td align="right">    0.842331</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001206</td>
    <td align="right">    0.000843</td>
    <td align="right">        7.54</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">        3.50</td>
    <td align="right">    0.113618</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.700178</td>
    <td align="right">    0.302981</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003353</td>
    <td align="right">    0.001290</td>
    <td align="right">        1.81</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">        1.01</td>
    <td align="right">    0.132696</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.201357</td>
    <td align="right">    0.353856</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002871</td>
    <td align="right">    0.000520</td>
    <td align="right">    0.728992</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">        3.97</td>
    <td align="right">    0.093183</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.794929</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004089</td>
    <td align="right">    0.001483</td>
    <td align="right">        2.08</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">    0.602527</td>
    <td align="right">    0.178656</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.120505</td>
    <td align="right">    0.476416</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002133</td>
    <td align="right">    0.000430</td>
    <td align="right">    0.602527</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">    0.944589</td>
    <td align="right">    0.095685</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.188918</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003982</td>
    <td align="right">    0.000361</td>
    <td align="right">    0.506577</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">    0.655515</td>
    <td align="right">    0.171868</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.131103</td>
    <td align="right">    0.458315</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002217</td>
    <td align="right">    0.000468</td>
    <td align="right">    0.655515</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">        1.70</td>
    <td align="right">    0.112381</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.340717</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003390</td>
    <td align="right">    0.000663</td>
    <td align="right">    0.928816</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">       42.09</td>
    <td align="right">    0.282772</td>
    <td align="right">    0.200000</td>
    <td align="right">        8.42</td>
    <td align="right">    0.754058</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001347</td>
    <td align="right">    0.001812</td>
    <td align="right">        8.42</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">        3.48</td>
    <td align="right">    0.114315</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.695907</td>
    <td align="right">    0.304841</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003333</td>
    <td align="right">    0.001648</td>
    <td align="right">        2.31</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">        1.01</td>
    <td align="right">    0.131669</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.202927</td>
    <td align="right">    0.351118</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002894</td>
    <td align="right">    0.000653</td>
    <td align="right">    0.916349</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">        3.75</td>
    <td align="right">    0.098786</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.749841</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003857</td>
    <td align="right">    0.001867</td>
    <td align="right">        2.62</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">    0.758883</td>
    <td align="right">    0.141847</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.151777</td>
    <td align="right">    0.378258</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002686</td>
    <td align="right">    0.000541</td>
    <td align="right">    0.758883</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">    0.888851</td>
    <td align="right">    0.101685</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.177770</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003747</td>
    <td align="right">    0.000455</td>
    <td align="right">    0.638261</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">    0.824797</td>
    <td align="right">    0.136594</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.164959</td>
    <td align="right">    0.364250</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002789</td>
    <td align="right">    0.000588</td>
    <td align="right">    0.824797</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">        1.58</td>
    <td align="right">    0.121186</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.315960</td>
    <td align="right">    0.323163</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003144</td>
    <td align="right">    0.000802</td>
    <td align="right">        1.12</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">      121.64</td>
    <td align="right">    0.097839</td>
    <td align="right">    0.200000</td>
    <td align="right">       24.33</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003894</td>
    <td align="right">    0.003964</td>
    <td align="right">       24.33</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">        5.87</td>
    <td align="right">    0.067788</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.17</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005620</td>
    <td align="right">    0.000906</td>
    <td align="right">        1.27</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">        1.75</td>
    <td align="right">    0.076341</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.349999</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004991</td>
    <td align="right">    0.000371</td>
    <td align="right">    0.520461</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">        5.95</td>
    <td align="right">    0.062198</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.19</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006126</td>
    <td align="right">    0.001071</td>
    <td align="right">        1.50</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">        1.17</td>
    <td align="right">    0.091761</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.234621</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004152</td>
    <td align="right">    0.000307</td>
    <td align="right">    0.430723</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">        1.44</td>
    <td align="right">    0.062941</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.287200</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006053</td>
    <td align="right">    0.000258</td>
    <td align="right">    0.361461</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">        1.25</td>
    <td align="right">    0.090245</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.249681</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004222</td>
    <td align="right">    0.000340</td>
    <td align="right">    0.477050</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">        2.55</td>
    <td align="right">    0.074980</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.510669</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005081</td>
    <td align="right">    0.000467</td>
    <td align="right">    0.655602</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">      119.82</td>
    <td align="right">    0.099327</td>
    <td align="right">    0.200000</td>
    <td align="right">       23.96</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003836</td>
    <td align="right">    0.008785</td>
    <td align="right">       23.96</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">        5.93</td>
    <td align="right">    0.067110</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.19</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005677</td>
    <td align="right">    0.000957</td>
    <td align="right">        1.34</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">        1.83</td>
    <td align="right">    0.073025</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.365892</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005217</td>
    <td align="right">    0.000379</td>
    <td align="right">    0.532199</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">        5.99</td>
    <td align="right">    0.061880</td>
    <td align="right">    0.200000</td>
    <td align="right">        1.20</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006157</td>
    <td align="right">    0.001092</td>
    <td align="right">        1.53</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">        1.21</td>
    <td align="right">    0.088727</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.242643</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004294</td>
    <td align="right">    0.000314</td>
    <td align="right">    0.441136</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">        1.45</td>
    <td align="right">    0.062321</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.290054</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006113</td>
    <td align="right">    0.000264</td>
    <td align="right">    0.370388</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">        1.29</td>
    <td align="right">    0.087277</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.258171</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004365</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.483517</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">        2.85</td>
    <td align="right">    0.067217</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.569650</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005668</td>
    <td align="right">    0.000488</td>
    <td align="right">    0.684577</td>
    <td align="right">       12.78</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">    38548.55</td>
    <td align="right">    0.000843</td>
    <td align="right">      636.22</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">    58982.11</td>
    <td align="right">    0.001290</td>
    <td align="right">     1225.18</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">    23775.42</td>
    <td align="right">    0.000520</td>
    <td align="right">      493.82</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">    67800.42</td>
    <td align="right">    0.001483</td>
    <td align="right">     1408.21</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">    19650.02</td>
    <td align="right">    0.000430</td>
    <td align="right">      408.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">    16520.79</td>
    <td align="right">    0.000361</td>
    <td align="right">      343.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">    21376.86</td>
    <td align="right">    0.000468</td>
    <td align="right">      443.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">    30298.56</td>
    <td align="right">    0.000663</td>
    <td align="right">      629.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">    82850.47</td>
    <td align="right">    0.001812</td>
    <td align="right">     1437.54</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">    75346.98</td>
    <td align="right">    0.001648</td>
    <td align="right">     1564.88</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">    29873.22</td>
    <td align="right">    0.000653</td>
    <td align="right">      620.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">    85337.74</td>
    <td align="right">    0.001867</td>
    <td align="right">     1772.23</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">    24738.90</td>
    <td align="right">    0.000541</td>
    <td align="right">      513.76</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">    20806.69</td>
    <td align="right">    0.000455</td>
    <td align="right">      432.10</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">    26886.25</td>
    <td align="right">    0.000588</td>
    <td align="right">      558.35</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">    36646.02</td>
    <td align="right">    0.000802</td>
    <td align="right">      761.09</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">   181207.51</td>
    <td align="right">    0.003964</td>
    <td align="right">     3064.25</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">    41407.83</td>
    <td align="right">    0.000906</td>
    <td align="right">      859.72</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">    16952.96</td>
    <td align="right">    0.000371</td>
    <td align="right">      351.98</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">    48965.76</td>
    <td align="right">    0.001071</td>
    <td align="right">     1016.64</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">    14029.93</td>
    <td align="right">    0.000307</td>
    <td align="right">      291.29</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">    11773.85</td>
    <td align="right">    0.000258</td>
    <td align="right">      244.45</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">    15538.94</td>
    <td align="right">    0.000340</td>
    <td align="right">      322.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">    21354.92</td>
    <td align="right">    0.000467</td>
    <td align="right">      443.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">   401660.05</td>
    <td align="right">    0.008785</td>
    <td align="right">     7386.61</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">    43774.72</td>
    <td align="right">    0.000957</td>
    <td align="right">      908.95</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">    17340.77</td>
    <td align="right">    0.000379</td>
    <td align="right">      360.07</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">    49946.70</td>
    <td align="right">    0.001092</td>
    <td align="right">     1037.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">    14373.67</td>
    <td align="right">    0.000314</td>
    <td align="right">      298.46</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">    12068.48</td>
    <td align="right">    0.000264</td>
    <td align="right">      250.59</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">    15754.60</td>
    <td align="right">    0.000345</td>
    <td align="right">      327.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">    22305.64</td>
    <td align="right">    0.000488</td>
    <td align="right">      463.16</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">   184398.86</td>
    <td align="right">    0.004033</td>
    <td align="right">     2775.47</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">   314609.45</td>
    <td align="right">    0.006881</td>
    <td align="right">     4483.78</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">  1373906.60</td>
    <td align="right">    0.030051</td>
    <td align="right">    18216.93</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">  1416225.42</td>
    <td align="right">    0.030977</td>
    <td align="right">    18606.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       25.03</td>
    <td align="right">       10.01</td>
    <td align="right">       50.07</td>
    <td align="right">       13.70</td>
    <td align="right">       46.16</td>
    <td align="right">       46.16</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.296788</td>
    <td align="right">       46.16</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       27.19</td>
    <td align="right">       10.88</td>
    <td align="right">       54.38</td>
    <td align="right">       15.93</td>
    <td align="right">       50.51</td>
    <td align="right">       50.51</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.315503</td>
    <td align="right">       50.51</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       70.81</td>
    <td align="right">       28.33</td>
    <td align="right">      141.63</td>
    <td align="right">       40.05</td>
    <td align="right">      140.28</td>
    <td align="right">      140.28</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.285527</td>
    <td align="right">      140.28</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">       70.18</td>
    <td align="right">       28.07</td>
    <td align="right">      140.36</td>
    <td align="right">       62.53</td>
    <td align="right">      137.63</td>
    <td align="right">      137.63</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.454374</td>
    <td align="right">      137.63</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV OA CONTROLLER</td>
    <td align="right">       46.16</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">       50.51</td>
    <td align="right">        7.54</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">      140.28</td>
    <td align="right">       38.94</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">      137.63</td>
    <td align="right">       62.53</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">       24.27</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.009578</td>
    <td align="right">    0.008500</td>
    <td align="right">   858123.03</td>
    <td align="right">    0.036434</td>
    <td align="right">       46.16</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">       24.27</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.009601</td>
    <td align="right">    0.008500</td>
    <td align="right">   942477.13</td>
    <td align="right">    0.040016</td>
    <td align="right">       50.51</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">       27.25</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.011772</td>
    <td align="right">    0.008500</td>
    <td align="right">  4030965.13</td>
    <td align="right">    0.171147</td>
    <td align="right">      140.28</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">       26.95</td>
    <td align="right">        6.67</td>
    <td align="right">       11.44</td>
    <td align="right">    0.011938</td>
    <td align="right">    0.008500</td>
    <td align="right">  3974013.31</td>
    <td align="right">    0.168729</td>
    <td align="right">      137.63</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">       46.16</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">       50.51</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">      140.28</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">      137.63</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">    0.036434</td>
    <td align="right">    0.000013</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.004033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">    0.040016</td>
    <td align="right">    0.000012</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.006881</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">    0.171147</td>
    <td align="right">    0.000003</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.030051</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">    0.168729</td>
    <td align="right">    0.000003</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">    0.030977</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">    0.416326</td>
    <td align="right">    79770.90</td>
    <td align="right">    0.416326</td>
    <td align="right">    79770.90</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">    0.005736</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.005736</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.042060</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.051620</td>
    <td align="right">    0.000066</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">    0.106675</td>
    <td align="right">    27252.78</td>
    <td align="right">    0.106675</td>
    <td align="right">    27252.78</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.416326</td>
    <td align="right">       49.96</td>
    <td align="right">    0.416326</td>
    <td align="right">       49.96</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">    0.005736</td>
    <td align="right">    0.688260</td>
    <td align="right">    0.005736</td>
    <td align="right">    0.688260</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.499073</td>
    <td align="right">       59.89</td>
    <td align="right">    0.573934</td>
    <td align="right">       68.87</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">    0.042060</td>
    <td align="right">        5.05</td>
    <td align="right">    0.051620</td>
    <td align="right">        6.19</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.106675</td>
    <td align="right">       12.80</td>
    <td align="right">    0.106675</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.023867</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.023867</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">    0.416326</td>
    <td align="right">    26590.30</td>
    <td align="right">    0.416326</td>
    <td align="right">    26590.30</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">    0.499073</td>
    <td align="right">   105613.47</td>
    <td align="right">    0.573934</td>
    <td align="right">   121455.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">    0.000199</td>
    <td align="right">       25.41</td>
    <td align="right">    0.000199</td>
    <td align="right">       25.41</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Initial Design Size Reference Capacity [W]</td>
    <td align="right">Initial Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">    0.416326</td>
    <td align="right">  9805578.59</td>
    <td align="right">    0.499073</td>
    <td align="right">    0.416326</td>
    <td align="right">  9805578.59</td>
    <td align="right">    0.499073</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:FluidToFluid</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:FluidToFluid-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Initial Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Initial Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Initial Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">    0.005736</td>
    <td align="right">    0.005736</td>
    <td align="right">     6989.45</td>
    <td align="right">       17.22</td>
    <td align="right">    0.005736</td>
    <td align="right">    0.005736</td>
    <td align="right">     6989.45</td>
    <td align="right">       17.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR</td>
    <td align="right">    0.005736</td>
    <td align="right">    0.005736</td>
  </tr>
  <tr>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR</td>
    <td align="right">    0.042060</td>
    <td align="right">    0.051620</td>
  </tr>
  <tr>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR</td>
    <td align="right">    0.000199</td>
    <td align="right">    0.000199</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantComponent:TemperatureSource</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantComponent:TemperatureSource-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">    0.032501</td>
    <td align="right">    0.051620</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Water Flow Rate [m3/s]</td>
    <td align="right">Initial Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Initial Design Air Flow Rate [m3/s]</td>
    <td align="right">Initial Nominal Capacity [W]</td>
    <td align="right">Initial Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Initial Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">    0.499073</td>
    <td align="right">   121675.08</td>
    <td align="right">      328.48</td>
    <td align="right"> 11520385.30</td>
    <td align="right">       65.70</td>
    <td align="right">  1440048.16</td>
    <td align="right">    0.573934</td>
    <td align="right">   139926.34</td>
    <td align="right">      377.76</td>
    <td align="right"> 13248443.09</td>
    <td align="right">       75.55</td>
    <td align="right">  1656055.39</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Design Size Nominal Capacity [W]</td>
    <td align="right">Initial Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">  4877035.68</td>
    <td align="right">    0.106675</td>
    <td align="right">  4877035.68</td>
    <td align="right">    0.106675</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 13</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 14</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 23 | SURFACE 74 | SURFACE 125 | SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 14</td>
    <td align="right">Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 15</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 16</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 16</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 23 | SURFACE 74 | SURFACE 125 | SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 17</td>
    <td align="right">SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 52 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | SHADING SURFACE 3 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 26</td>
    <td align="right">Mir-SHADING SURFACE 2 | SHADING SURFACE 3 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 26</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 27</td>
    <td align="right">SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 27</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | SHADING SURFACE 3 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 28</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 28</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 35 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 47</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | SHADING SURFACE 36 | Mir-SHADING SURFACE 37 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 47</td>
    <td align="right">Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 20 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 41 | SURFACE 92 | SURFACE 143 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 48</td>
    <td align="right">Mir-SHADING SURFACE 33 | SHADING SURFACE 36 | SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 48</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | SHADING SURFACE 36 | Mir-SHADING SURFACE 37 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 49</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | SHADING SURFACE 36 | Mir-SHADING SURFACE 37 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 41 | SURFACE 80 | SURFACE 92 | SURFACE 131 | SURFACE 143 | SURFACE 182 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 51</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | SHADING SURFACE 36 | Mir-SHADING SURFACE 37 | SHADING SURFACE 38 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 52</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 52</td>
    <td align="right">Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 36 | Mir-SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 47 | SHADING SURFACE 48 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 52 | Mir-SHADING SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | SHADING SURFACE 47 | SHADING SURFACE 48 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 52 | Mir-SHADING SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 34</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 34</td>
    <td align="right">Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 35</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | SHADING SURFACE 3 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 35</td>
    <td align="right">SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 36</td>
    <td align="right">SHADING SURFACE 47 | SHADING SURFACE 48 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 36</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 37</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 37</td>
    <td align="right">SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 38</td>
    <td align="right">SHADING SURFACE 47 | SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 38</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | Mir-SHADING SURFACE 37 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | SHADING SURFACE 3 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 39</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | SHADING SURFACE 48 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | Mir-SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 20 | SHADING SURFACE 21 | SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 176 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 19</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 21</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 80 | SURFACE 131 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 21</td>
    <td align="right">SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | SHADING SURFACE 30 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 35 | SURFACE 41 | SURFACE 80 | SURFACE 86 | SURFACE 92 | SURFACE 131 | SURFACE 137 | SURFACE 143 | SURFACE 182 | SURFACE 188 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 23</td>
    <td align="right">SURFACE 41 | SURFACE 92 | SURFACE 143 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 23</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 41 | SURFACE 80 | SURFACE 92 | SURFACE 131 | SURFACE 143 | SURFACE 182 | SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 31 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 52 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 26 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">SURFACE 23 | SURFACE 74 | SURFACE 125 | SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 26 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 35 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">SHADING SURFACE 26 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 35 | SURFACE 86 | SURFACE 137 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 35 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">SHADING SURFACE 26 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">SHADING SURFACE 26 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 52 | Mir-SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SURFACE 125 | SURFACE 131 | SURFACE 137 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 10</td>
    <td align="right">SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 10</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SURFACE 23 | SURFACE 74 | SURFACE 125 | SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 11</td>
    <td align="right">SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 11</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 52 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SURFACE 125 | SURFACE 137 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 23 | SURFACE 74 | SURFACE 125 | SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">SHADING SURFACE 14 | SHADING SURFACE 15 | Mir-SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | SURFACE 23 | SURFACE 35 | SURFACE 74 | SURFACE 86 | SURFACE 125 | SURFACE 137 | SURFACE 176 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 41</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 41</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 42</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 42</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 35 | SURFACE 86 | SURFACE 137 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 43</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 43</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | SHADING SURFACE 52 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | SURFACE 125 | SURFACE 131 | SURFACE 137 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 44</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 45</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SURFACE 35 | SURFACE 86 | SURFACE 137 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 45</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 46 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 46</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 46</td>
    <td align="right">Mir-SHADING SURFACE 14 | SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 29 | Mir-SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | Mir-SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SHADING SURFACE 10 | Mir-SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | SHADING SURFACE 9 | Mir-SHADING SURFACE 41 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | SURFACE 23 | SURFACE 29 | SURFACE 35 | SURFACE 74 | SURFACE 80 | SURFACE 86 | SURFACE 125 | SURFACE 131 | SURFACE 137 | SURFACE 176 | SURFACE 182 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SHADING SURFACE 14 | Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | Mir-SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 2 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 35 | SURFACE 86 | SURFACE 137 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">Mir-SHADING SURFACE 14 | Mir-SHADING SURFACE 15 | SHADING SURFACE 16 | SHADING SURFACE 17 | Mir-SHADING SURFACE 18 | Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 29 | SURFACE 80 | SURFACE 131 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 2 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 86 | SURFACE 137 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 80 | SURFACE 131 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 2 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | Mir-SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | SHADING SURFACE 8 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 137 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SHADING SURFACE 4 | Mir-SHADING SURFACE 4 | SHADING SURFACE 5 | Mir-SHADING SURFACE 6 | SHADING SURFACE 10 | SHADING SURFACE 11 | Mir-SHADING SURFACE 12 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 | SHADING SURFACE 41 | SHADING SURFACE 42 | Mir-SHADING SURFACE 42 | Mir-SHADING SURFACE 43 | SHADING SURFACE 45 | Mir-SHADING SURFACE 45 | Mir-SHADING SURFACE 46 | SURFACE 131 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | SHADING SURFACE 21 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 24 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | SHADING SURFACE 47 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">Mir-SHADING SURFACE 26 | Mir-SHADING SURFACE 27 | SHADING SURFACE 28 | Mir-SHADING SURFACE 29 | SHADING SURFACE 30 | SHADING SURFACE 31 | Mir-SHADING SURFACE 32 | Mir-SHADING SURFACE 47 | Mir-SHADING SURFACE 48 | Mir-SHADING SURFACE 49 | Mir-SHADING SURFACE 50 | SHADING SURFACE 52 | Mir-SHADING SURFACE 33 | SHADING SURFACE 34 | SHADING SURFACE 35 | SHADING SURFACE 36 | SHADING SURFACE 37 | Mir-SHADING SURFACE 38 | Mir-SHADING SURFACE 39 | SHADING SURFACE 20 | Mir-SHADING SURFACE 21 | Mir-SHADING SURFACE 22 | SHADING SURFACE 23 | Mir-SHADING SURFACE 23 | Mir-SHADING SURFACE 24 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:20:22</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.5</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.40</td>
    <td align="right">0.00</td>
    <td align="right">-7.60</td>
    <td align="right">-12.60</td>
    <td align="right">-7.70</td>
    <td align="right">0.30</td>
    <td align="right">7.00</td>
    <td align="right">14.20</td>
    <td align="right">19.20</td>
    <td align="right">20.90</td>
    <td align="right">20.00</td>
    <td align="right">15.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Mixed_use 1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">104</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">32</td>
    <td align="right">568</td>
    <td align="right">28</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">64.13</td>
    <td align="right">139.38</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.56</td>
    <td align="right">108.38</td>
    <td align="right">3.55</td>
    <td align="right">234.21</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">56226.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15618.49</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">108.94</td>
    <td align="right">93.13</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">105.93</td>
    <td align="right">111.61</td>
    <td align="right">17.73</td>
    <td align="right">165.12</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">1879.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">522.00</td>
    <td align="right">530.62</td>
    <td align="right">371.43</td>
    <td align="right">159.19</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">82.58</td>
    <td align="right">10.37</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.73</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">20.09</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">631.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.32</td>
    <td align="right">217.92</td>
    <td align="right">152.55</td>
    <td align="right">65.38</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.22</td>
    <td align="right">83.14</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">55.57</td>
    <td align="right">2.09E-004</td>
    <td align="right">165.55</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">1749.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">486.05</td>
    <td align="right">626.57</td>
    <td align="right">438.60</td>
    <td align="right">187.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.58</td>
    <td align="right">172.30</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">51.15</td>
    <td align="right">163.73</td>
    <td align="right">180.88</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">508.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">141.27</td>
    <td align="right">179.99</td>
    <td align="right">126.00</td>
    <td align="right">54.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">42.89</td>
    <td align="right">199.93</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">51.15</td>
    <td align="right">179.06</td>
    <td align="right">220.81</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">427.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.61</td>
    <td align="right">151.13</td>
    <td align="right">105.79</td>
    <td align="right">45.34</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">61.34</td>
    <td align="right">227.99</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">87.23</td>
    <td align="right">218.99</td>
    <td align="right">237.76</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">532.26</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">147.85</td>
    <td align="right">198.94</td>
    <td align="right">139.26</td>
    <td align="right">59.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">97.42</td>
    <td align="right">199.44</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">85.39</td>
    <td align="right">109.88</td>
    <td align="right">164.49</td>
    <td align="right">237.76</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">904.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">251.25</td>
    <td align="right">273.93</td>
    <td align="right">191.75</td>
    <td align="right">82.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">64.13</td>
    <td align="right">139.38</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.56</td>
    <td align="right">108.38</td>
    <td align="right">3.55</td>
    <td align="right">234.21</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">56226.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15618.49</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">108.94</td>
    <td align="right">93.13</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">105.93</td>
    <td align="right">111.61</td>
    <td align="right">17.73</td>
    <td align="right">165.12</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">1879.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">522.00</td>
    <td align="right">530.62</td>
    <td align="right">371.43</td>
    <td align="right">159.19</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">82.58</td>
    <td align="right">10.37</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.73</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">20.09</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">631.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.32</td>
    <td align="right">217.92</td>
    <td align="right">152.55</td>
    <td align="right">65.38</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.22</td>
    <td align="right">83.14</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">55.57</td>
    <td align="right">2.09E-004</td>
    <td align="right">165.55</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">1749.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">486.05</td>
    <td align="right">626.57</td>
    <td align="right">438.60</td>
    <td align="right">187.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.58</td>
    <td align="right">172.30</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">51.15</td>
    <td align="right">163.73</td>
    <td align="right">180.88</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">508.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">141.27</td>
    <td align="right">179.99</td>
    <td align="right">126.00</td>
    <td align="right">54.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">42.89</td>
    <td align="right">199.93</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">51.15</td>
    <td align="right">179.06</td>
    <td align="right">220.81</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">427.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.61</td>
    <td align="right">151.13</td>
    <td align="right">105.79</td>
    <td align="right">45.34</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">61.34</td>
    <td align="right">227.99</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">87.23</td>
    <td align="right">218.99</td>
    <td align="right">237.76</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">532.26</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">147.85</td>
    <td align="right">198.94</td>
    <td align="right">139.26</td>
    <td align="right">59.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">97.42</td>
    <td align="right">199.44</td>
    <td align="right">5.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">85.39</td>
    <td align="right">109.88</td>
    <td align="right">164.49</td>
    <td align="right">237.76</td>
    <td align="right">3.60</td>
    <td align="right">7.20</td>
    <td align="right">3.60</td>
    <td align="right">904.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">251.25</td>
    <td align="right">273.93</td>
    <td align="right">191.75</td>
    <td align="right">82.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">64.13</td>
    <td align="right">139.38</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.56</td>
    <td align="right">108.38</td>
    <td align="right">3.55</td>
    <td align="right">234.21</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">56226.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15618.49</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">108.94</td>
    <td align="right">93.13</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">105.93</td>
    <td align="right">111.61</td>
    <td align="right">17.73</td>
    <td align="right">165.12</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">1879.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">522.00</td>
    <td align="right">530.62</td>
    <td align="right">371.43</td>
    <td align="right">159.19</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">82.58</td>
    <td align="right">10.37</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.73</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">20.09</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">631.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.32</td>
    <td align="right">217.92</td>
    <td align="right">152.55</td>
    <td align="right">65.38</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.22</td>
    <td align="right">83.14</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">55.57</td>
    <td align="right">2.09E-004</td>
    <td align="right">165.55</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">1749.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">486.05</td>
    <td align="right">626.57</td>
    <td align="right">438.60</td>
    <td align="right">187.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.58</td>
    <td align="right">172.30</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">51.15</td>
    <td align="right">163.73</td>
    <td align="right">180.88</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">508.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">141.27</td>
    <td align="right">179.99</td>
    <td align="right">126.00</td>
    <td align="right">54.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">42.89</td>
    <td align="right">199.93</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">51.15</td>
    <td align="right">179.06</td>
    <td align="right">220.81</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">427.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.61</td>
    <td align="right">151.13</td>
    <td align="right">105.79</td>
    <td align="right">45.34</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">61.34</td>
    <td align="right">227.99</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">87.23</td>
    <td align="right">218.99</td>
    <td align="right">237.76</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">532.26</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">147.85</td>
    <td align="right">198.94</td>
    <td align="right">139.26</td>
    <td align="right">59.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">97.42</td>
    <td align="right">199.44</td>
    <td align="right">9.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">85.39</td>
    <td align="right">109.88</td>
    <td align="right">164.49</td>
    <td align="right">237.76</td>
    <td align="right">7.20</td>
    <td align="right">10.80</td>
    <td align="right">3.60</td>
    <td align="right">904.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">251.25</td>
    <td align="right">273.93</td>
    <td align="right">191.75</td>
    <td align="right">82.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">64.13</td>
    <td align="right">139.38</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.56</td>
    <td align="right">108.38</td>
    <td align="right">3.55</td>
    <td align="right">234.21</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">56226.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15618.49</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">108.94</td>
    <td align="right">93.13</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">105.93</td>
    <td align="right">111.61</td>
    <td align="right">17.73</td>
    <td align="right">165.12</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">1879.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">522.00</td>
    <td align="right">530.62</td>
    <td align="right">371.43</td>
    <td align="right">159.19</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">82.58</td>
    <td align="right">10.37</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.73</td>
    <td align="right">111.61</td>
    <td align="right">2.09E-004</td>
    <td align="right">20.09</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">631.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.32</td>
    <td align="right">217.92</td>
    <td align="right">152.55</td>
    <td align="right">65.38</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.22</td>
    <td align="right">83.14</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">55.57</td>
    <td align="right">2.09E-004</td>
    <td align="right">165.55</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">1749.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">486.05</td>
    <td align="right">626.57</td>
    <td align="right">438.60</td>
    <td align="right">187.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.58</td>
    <td align="right">172.30</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1.39E-010</td>
    <td align="right">51.15</td>
    <td align="right">163.73</td>
    <td align="right">180.88</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">508.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">141.27</td>
    <td align="right">179.99</td>
    <td align="right">126.00</td>
    <td align="right">54.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">42.89</td>
    <td align="right">199.93</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">51.15</td>
    <td align="right">179.06</td>
    <td align="right">220.81</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">427.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.61</td>
    <td align="right">151.13</td>
    <td align="right">105.79</td>
    <td align="right">45.34</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">61.34</td>
    <td align="right">227.99</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.63</td>
    <td align="right">87.23</td>
    <td align="right">218.99</td>
    <td align="right">237.76</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">532.26</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">147.85</td>
    <td align="right">198.94</td>
    <td align="right">139.26</td>
    <td align="right">59.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">97.42</td>
    <td align="right">199.44</td>
    <td align="right">12.60</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">85.39</td>
    <td align="right">109.88</td>
    <td align="right">164.49</td>
    <td align="right">237.76</td>
    <td align="right">10.80</td>
    <td align="right">14.40</td>
    <td align="right">3.60</td>
    <td align="right">904.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">251.25</td>
    <td align="right">273.93</td>
    <td align="right">191.75</td>
    <td align="right">82.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">19.612</td>
    <td align="right">5.099E-002</td>
    <td align="right">8.826</td>
    <td align="right">60.357</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">69.183</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.826</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.896</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.690</td>
    <td align="right">0.372</td>
    <td align="right">11.459</td>
    <td align="right">249.909</td>
    <td align="right">354.229</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">615.597</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.580</td>
    <td align="right">64.928</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.508</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">796.4</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">796</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">8.9</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">24.8</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">7.2</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 1</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">12.8</td>
    <td align="right">5.099E-002</td>
    <td align="right">19.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">840.6</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">841</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">28.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">28</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">9.4</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">26.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">26</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">6.4</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">8.0</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE 2</td>
    <td align="right">OFFICELARGE BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">13.5</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICELARGE ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">5347.4</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5347</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">178.7</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">179</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">60.0</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">60</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">166.4</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">166</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">48.4</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">48</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">40.6</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">41</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">50.6</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">51</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">86.0</td>
    <td align="right">0.342</td>
    <td align="right">2.921</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">86</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">458.6</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">459</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">15.3</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">5.1</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">14.3</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">4.1</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">3.5</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">4.3</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN PEOPLE 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">7.4</td>
    <td align="right">2.936E-002</td>
    <td align="right">34.055</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">11768.1</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11768</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">393.3</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">393</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">132.1</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">132</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">366.2</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">366</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">106.4</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">106</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">89.4</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">89</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">111.4</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">111</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING PEOPLE 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_OCC_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">189.3</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">RESTAURANTSITDOWN ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">189</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">2591.677</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2591.677</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">86.619</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">86.619</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">29.093</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">29.093</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">80.653</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.653</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">23.441</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">23.441</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">19.682</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">19.682</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">24.534</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">24.534</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">41.691</td>
    <td align="right">0.166</td>
    <td align="right">3.254</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">41.691</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">4659.504</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4659.504</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">155.730</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">155.730</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">52.305</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">52.305</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">145.003</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">145.003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">42.144</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">42.144</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">35.386</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">35.386</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">44.109</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">44.109</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">74.955</td>
    <td align="right">0.298</td>
    <td align="right">5.851</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">74.955</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">130603.961</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">130603.961</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">4365.035</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4365.035</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">1466.078</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1466.078</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">4064.387</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4064.387</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">1181.291</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1181.291</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">991.854</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">991.854</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">1236.346</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1236.346</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">2100.959</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2100.959</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">137855.141</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">137855.141</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">4607.383</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4607.383</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">1547.476</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1547.476</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">4290.043</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4290.043</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1246.877</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1246.877</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1046.922</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1046.922</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">1304.989</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1304.989</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2217.605</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2217.605</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">67988.811</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67988.811</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">2272.316</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2272.316</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">763.200</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">763.200</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">2115.807</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2115.807</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">614.948</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">614.948</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">516.332</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">516.332</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">643.608</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">643.608</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">1093.701</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1093.701</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">110986.165</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">110986.165</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">3709.371</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3709.371</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">1245.861</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1245.861</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">3453.882</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3453.882</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1003.852</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1003.852</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">842.869</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">842.869</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1050.637</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1050.637</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">1785.378</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1785.378</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">149623.263</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">149623.263</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">5000.696</td>
