    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.89361E-003</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.53412E-004</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.91635</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29873.21878</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.53412E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">620.39228</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.74920</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.87856E-002</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.74984</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.85684E-003</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.86658E-003</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.61781</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">85337.73909</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.86658E-003</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1772.23056</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.75888</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.14185</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15178</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.37826</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.68600E-003</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.41110E-004</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.75888</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">24738.90477</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.41110E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">513.75993</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.88885</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10168</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17777</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.74687E-003</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.55101E-004</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.63826</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">20806.69225</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.55101E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">432.09831</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.82480</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.13659</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16496</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.36425</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.78930E-003</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.88079E-004</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.82480</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26886.25304</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.88079E-004</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">558.34586</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.57980</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12119</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.31596</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.32316</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.14392E-003</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.01553E-004</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.12389</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">36646.02232</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.01553E-004</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">761.08898</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">121.64181</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.78388E-002</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">24.32836</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.89416E-003</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.96352E-003</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">24.32836</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">181207.51176</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.96352E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3064.24821</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.86775</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.77882E-002</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.17355</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.62045E-003</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.05707E-004</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.27123</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">41407.83138</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.05707E-004</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">859.72283</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.74999</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.63411E-002</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35000</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.99076E-003</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.70809E-004</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.52046</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">16952.96448</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.70809E-004</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">351.98284</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.95465</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.21980E-002</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.19093</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.12560E-003</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.07102E-003</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.50326</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">48965.76110</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07102E-003</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1016.64319</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.17311</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.17609E-002</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23462</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.15210E-003</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.06874E-004</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.43072</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14029.93193</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.06874E-004</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">291.29397</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.43600</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.29407E-002</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28720</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.05332E-003</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.57527E-004</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.36146</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11773.84748</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.57527E-004</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">244.45240</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.24840</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.02450E-002</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24968</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.22184E-003</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.39881E-004</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.47705</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">15538.94355</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.39881E-004</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">322.62463</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.55334</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.49801E-002</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.51067</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.08135E-003</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.67093E-004</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.65560</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21354.92212</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.67093E-004</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">443.37777</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">119.81978</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.93266E-002</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">23.96396</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.83583E-003</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.78545E-003</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">23.96396</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">401660.13668</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.78545E-003</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7386.61024</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.92702</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.71103E-002</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.18540</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.67722E-003</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.57477E-004</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.34348</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">43774.71666</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.57477E-004</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">908.94857</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82946</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.30250E-002</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.36589</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.21739E-003</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.79292E-004</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.53220</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">17340.76684</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.79292E-004</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">360.06846</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.98524</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.18801E-002</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.19705</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.15707E-003</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.09248E-003</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.53289</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">49946.70068</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.09248E-003</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1037.10764</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.21322</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.87271E-002</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24264</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.29407E-003</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.14393E-004</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.44114</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14373.67265</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.14393E-004</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">298.45904</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.45027</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.23213E-002</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29005</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.11348E-003</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.63972E-004</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.37039</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12068.47906</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.63972E-004</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">250.59334</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.29086</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.72770E-002</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25817</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.36541E-003</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.44598E-004</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.48352</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">15754.59738</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44598E-004</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">327.13311</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.84825</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.72167E-002</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.56965</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.66823E-003</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.87888E-004</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.68458</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">22305.64398</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.87888E-004</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">463.15999</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">25.03292</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.01317</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">50.06583</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.69862</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">46.15619</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">46.15619</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.29679</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">27.19184</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.87673</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">54.38367</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">15.93473</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">50.50586</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">50.50586</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.31550</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">70.81252</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">28.32501</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">141.62504</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">40.05249</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">140.27579</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">140.27579</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.28553</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">70.18204</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">28.07282</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">140.36409</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">62.53424</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">137.62732</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">137.62732</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.45437</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">46.15619</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">50.50586</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">140.27579</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">137.62732</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">46.15619</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.14301</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.26709</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.43916</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.57795E-003</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">858123.02920</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.64342E-002</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">46.15619</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">184398.86269</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.03333E-003</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2775.46755</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">46.15619</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.64342E-002</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.30699E-005</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.03333E-003</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">50.50586</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.53959</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.26673</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.43921</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.60121E-003</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">942477.12646</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.00158E-002</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">50.50586</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">314609.44875</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.88140E-003</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4483.77904</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">50.50586</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.00158E-002</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.19001E-005</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.88140E-003</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">140.27579</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">38.94153</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">27.24791</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44448</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.17720E-002</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4030965.12818</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.17115</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">140.27579</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1373906.60007</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.00512E-002</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">18216.93313</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">140.27579</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.17115</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.78235E-006</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.00512E-002</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">137.62732</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">62.53424</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.95183</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.44488</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.19378E-002</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">3974014.33575</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.16873</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">137.62732</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1416225.89440</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.09769E-002</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">18606.94442</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">137.62732</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.16873</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.82222E-006</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.09769E-002</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">79770.91056</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">49.95912</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">26590.30352</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Initial Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Initial Design Size Reference Capacity [W]</td>
    <td align="right">9805579.61959</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Initial Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.49907</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">0.68826</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">6989.44992</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Initial Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">3.25012E-002</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.49907</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">59.88881</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.49907</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">105613.48560</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Initial Design Water Flow Rate [m3/s]</td>
    <td align="right">0.49907</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Initial Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">121675.09451</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Initial Design Air Flow Rate [m3/s]</td>
    <td align="right">328.48494</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Initial Nominal Capacity [W]</td>
    <td align="right">11520386.50940</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Initial Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">65.69699</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Initial Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1440048.31368</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">5.04724</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">5.39235E-005</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.10667</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">12.80096</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.10667</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">27252.78791</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Initial Design Size Nominal Capacity [W]</td>
    <td align="right">4877036.23935</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Initial Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.10667</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">2.38671E-002</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">25.40609</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">49.95912</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.57393</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">68.87214</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.68826</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.19434</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.10667</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">12.80096</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.38671E-002</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">79770.91056</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">9805579.61959</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.49907</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.41633</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">26590.30352</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">6989.44992</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.57393</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">139926.35869</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">377.75768</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">13248444.48582</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">75.55154</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1656055.56073</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.57393</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">121455.50844</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.61788E-005</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4877036.23935</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.10667</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.10667</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">27252.78791</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">25.40609</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">36453.95</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">55768.01</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">22479.83</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">64105.80</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">18579.24</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">15620.53</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">20211.98</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">28647.51</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">78326.98</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">71241.15</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">28245.36</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">80687.50</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">23390.83</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">19672.89</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">25421.16</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">34649.09</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">171336.79</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">39151.46</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">16029.17</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">46297.54</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">13265.42</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">11132.27</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">14692.20</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">20191.26</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">380075.61</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">41389.36</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">16395.84</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">47225.02</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">13590.43</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">11410.85</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">14896.10</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">21090.17</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">150190.11</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">237635.73</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">930435.49</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">945494.94</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">1074518.56</td>
    <td align="right">751945.28</td>
    <td align="right">322573.27</td>
    <td align="right">0.70</td>
    <td align="right">111386.17</td>
    <td align="right">1129.74</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">1177951.87</td>
    <td align="right">823818.53</td>
    <td align="right">354133.33</td>
    <td align="right">0.70</td>
    <td align="right">122109.42</td>
    <td align="right">1238.50</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">3907849.12</td>
    <td align="right">2582029.96</td>
    <td align="right">1325819.16</td>
    <td align="right">0.66</td>
    <td align="right">408308.66</td>
    <td align="right">4141.29</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">3845452.52</td>
    <td align="right">2538822.47</td>
    <td align="right">1306630.04</td>
    <td align="right">0.66</td>
    <td align="right">402836.69</td>
    <td align="right">4085.79</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-16.30</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-16.30</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-16.30</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-16.30</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2251303171</td>
    <td align="right">0.4946710305</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1133721995</td>
    <td align="right">0.3101782177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1277729061</td>
    <td align="right">0.2733149831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1011555214</td>
    <td align="right">0.1520552489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1096555138</td>
    <td align="right">0.2931137149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1112920036</td>
    <td align="right">0.1830650509</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1114792397</td>
    <td align="right">0.2752343086</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1250157654</td>
    <td align="right">0.1699067244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1400650673</td>
    <td align="right">0.3442817526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1230521413</td>
    <td align="right">0.2825042812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1092473085</td>
    <td align="right">0.2737824334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1250034179</td>
    <td align="right">0.1713593014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1350474451</td>
    <td align="right">0.3357460711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1224855198</td>
    <td align="right">0.2696389386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1249364295</td>
    <td align="right">0.2653244206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1008933764</td>
    <td align="right">0.1502254275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2242001452</td>
    <td align="right">0.3705459333</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1179747432</td>
    <td align="right">0.3196176827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1074964112</td>
    <td align="right">0.2435285002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1022095776</td>
    <td align="right">0.1592653585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1022513665</td>
    <td align="right">0.2520786242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1119589267</td>
    <td align="right">0.1915627156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1226070460</td>
    <td align="right">0.3297412963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1268061199</td>
    <td align="right">0.2272947037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.9152058549E-002</td>
    <td align="right">0.2179301024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7050196991E-002</td>
    <td align="right">0.1890490822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1200200688</td>
    <td align="right">0.3238377124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1274591100</td>
    <td align="right">0.2306114979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.6958744120E-002</td>
    <td align="right">0.2086113414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6864586125E-002</td>
    <td align="right">0.1828851550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1148563070</td>
    <td align="right">0.2679339102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1029188864</td>
    <td align="right">0.1889311792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3325812051</td>
    <td align="right">0.8944905030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0882315973E-002</td>
    <td align="right">0.1289017888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3323810489</td>
    <td align="right">0.8265183804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9685859507E-002</td>
    <td align="right">0.2128984761</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3325839336</td>
    <td align="right">0.8322217020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1078800088</td>
    <td align="right">0.2479563689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3309306398</td>
    <td align="right">0.7945383431</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1106943136</td>
    <td align="right">0.2049740411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3325778732</td>
    <td align="right">0.8717852633</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1174208541</td>
    <td align="right">0.3167174535</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3307634985</td>
    <td align="right">0.7889867698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1113221035</td>
    <td align="right">0.2092029678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3325926703</td>
    <td align="right">0.8657851353</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1169486100</td>
    <td align="right">0.3114627182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3355746219</td>
    <td align="right">0.8766145843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1051322712</td>
    <td align="right">0.2629501108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4663268188</td>
    <td align="right">1.2334603344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9454316444E-002</td>
    <td align="right">0.3096449241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3194709339</td>
    <td align="right">0.7934849856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7530442414E-002</td>
    <td align="right">0.2153774960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3174802191</td>
    <td align="right">0.8041568870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1028597169</td>
    <td align="right">0.2374268477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3317894341</td>
    <td align="right">0.8105845516</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1122595715</td>
    <td align="right">0.2301923343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3606190466</td>
    <td align="right">0.8875751815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1090367023</td>
    <td align="right">0.3078886605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3261965041</td>
    <td align="right">0.8009142308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1116809282</td>
    <td align="right">0.2322358197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3564249552</td>
    <td align="right">0.8814550088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1087464942</td>
    <td align="right">0.3032932036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3100726238</td>
    <td align="right">0.7763239420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6415356293E-002</td>
    <td align="right">0.2153618361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2251333567</td>
    <td align="right">0.4944641135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1132515158</td>
    <td align="right">0.3101538282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1063001821</td>
    <td align="right">0.2408883165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8335819384E-002</td>
    <td align="right">0.1381693414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.9954435094E-002</td>
    <td align="right">0.2545912147</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1062458877</td>
    <td align="right">0.1603886242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.5879549363E-002</td>
    <td align="right">0.2121258791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232152154</td>
    <td align="right">0.1613553880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1078169014</td>
    <td align="right">0.2855196888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1170159102</td>
    <td align="right">0.2479271588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.2586494739E-002</td>
    <td align="right">0.2083276038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1229126278</td>
    <td align="right">0.1605137845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1026604407</td>
    <td align="right">0.2783044476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1158325964</td>
    <td align="right">0.2343678946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1048663160</td>
    <td align="right">0.2343405750</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7962423737E-002</td>
    <td align="right">0.1358397414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2241932393</td>
    <td align="right">0.3705098035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1179472210</td>
    <td align="right">0.3195597555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1197499256</td>
    <td align="right">0.2288108328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7823691643E-002</td>
    <td align="right">0.1350419298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">7.6901581392E-002</td>
    <td align="right">0.1557537448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1053680729</td>
    <td align="right">0.1511994328</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1194233730</td>
    <td align="right">0.2738968643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1229743204</td>
    <td align="right">0.2008462233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">6.1709617254E-002</td>
    <td align="right">0.1157375922</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8675054751E-002</td>
    <td align="right">0.1426442676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1142556797</td>
    <td align="right">0.2642352148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232667507</td>
    <td align="right">0.2025667507</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.9062262820E-002</td>
    <td align="right">0.1067311004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8103815336E-002</td>
    <td align="right">0.1355299673</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1126227062</td>
    <td align="right">0.2361015939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7263479616E-002</td>
    <td align="right">0.1593602598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3325870601</td>
    <td align="right">0.8944864724</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0882119945E-002</td>
    <td align="right">0.1289016702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3317148111</td>
    <td align="right">0.8042621150</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6749986761E-002</td>
    <td align="right">0.2046893957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3323711996</td>
    <td align="right">0.8063304754</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1039467405</td>
    <td align="right">0.2357909152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3086372306</td>
    <td align="right">0.7502709833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1086898712</td>
    <td align="right">0.1933804553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3327026055</td>
    <td align="right">0.8445434121</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1141224786</td>
    <td align="right">0.3068668239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3085625854</td>
    <td align="right">0.7462339428</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1089146498</td>
    <td align="right">0.1977371695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3327362785</td>
    <td align="right">0.8356904416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1130272764</td>
    <td align="right">0.2987090736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3441052812</td>
    <td align="right">0.8561634241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1019293807</td>
    <td align="right">0.2534877727</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4629211785</td>
    <td align="right">1.2242273514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8934615691E-002</td>
    <td align="right">0.3075508952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3038080666</td>
    <td align="right">0.7586311147</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5409672036E-002</td>
    <td align="right">0.2056305598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2960208164</td>
    <td align="right">0.7611966362</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1003715175</td>
    <td align="right">0.2249175196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3156112932</td>
    <td align="right">0.7741770231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1100213354</td>
    <td align="right">0.2183159634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3391034471</td>
    <td align="right">0.8400165466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1054725678</td>
    <td align="right">0.2936838111</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3090755733</td>
    <td align="right">0.7640839461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1092470237</td>
    <td align="right">0.2203380356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3333627262</td>
    <td align="right">0.8314720813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1052290811</td>
    <td align="right">0.2884669563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2940808601</td>
    <td align="right">0.7391821013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4270692539E-002</td>
    <td align="right">0.2052586464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.3381500225E-002</td>
    <td align="right">8.3575163409E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3111708985E-002</td>
    <td align="right">0.1057387463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4517363492</td>
    <td align="right">1.0454661046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5386233124</td>
    <td align="right">1.3525749416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4517077999</td>
    <td align="right">1.0353545972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6202756508</td>
    <td align="right">16.5839096103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4526065722</td>
    <td align="right">1.1134170406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4928826925</td>
    <td align="right">6.3401600217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3571640842</td>
    <td align="right">0.8611426672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3328605326</td>
    <td align="right">1.2463442547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4517222575</td>
    <td align="right">1.0953811415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9277727486</td>
    <td align="right">8.2975549119</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3497255392</td>
    <td align="right">0.8497728698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3061816828</td>
    <td align="right">1.0591433049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4520188500</td>
    <td align="right">1.0564628986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5538113495</td>
    <td align="right">1.7095129048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.6812370099E-002</td>
    <td align="right">0.1819886699</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2445646060E-002</td>
    <td align="right">0.1740995271</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4526673021</td>
    <td align="right">1.0483090413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4792040575</td>
    <td align="right">1.8592612602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3981950817</td>
    <td align="right">0.9490327961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2140193384</td>
    <td align="right">0.6769994651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4530299777</td>
    <td align="right">1.0981354930</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2910279919</td>
    <td align="right">0.9267487888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3195653400</td>
    <td align="right">0.7885712973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1386862206</td>
    <td align="right">0.4145587598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4520409871</td>
    <td align="right">1.0887697777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3019156095</td>
    <td align="right">1.0194577597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3100707770</td>
    <td align="right">0.7724300587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1233965738</td>
    <td align="right">0.3640297089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4512314763</td>
    <td align="right">1.0664765383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4466558515</td>
    <td align="right">1.7227355993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.1583464443E-005</td>
    <td align="right">2.5479149552E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1057617175</td>
    <td align="right">0.1852307379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.3807685116E-003</td>
    <td align="right">2.2584204744E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6941766876E-004</td>
    <td align="right">9.8798109185E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.6965058682E-003</td>
    <td align="right">2.9934351461E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1914868369E-003</td>
    <td align="right">1.1818534942E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.6997132389E-003</td>
    <td align="right">2.7680481713E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9826683765E-004</td>
    <td align="right">1.0519691670E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.1010965302E-003</td>
    <td align="right">2.6972957233E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8812151335E-004</td>
    <td align="right">1.1290985124E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0932260008E-003</td>
    <td align="right">2.6890316129E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8835079147E-004</td>
    <td align="right">1.1293776855E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.9521266515E-003</td>
    <td align="right">2.8452638107E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0001856615E-003</td>
    <td align="right">1.0367625319E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0610163103E-003</td>
    <td align="right">2.7375242559E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7685866688E-004</td>
    <td align="right">1.2784396841E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.6669103098E-004</td>
    <td align="right">4.3225663570E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5184727399E-004</td>
    <td align="right">2.1032371678E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.6645631567E-003</td>
    <td align="right">2.8315570512E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3519739691E-003</td>
    <td align="right">1.7107764381E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.8542525871E-004</td>
    <td align="right">3.9490185536E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0078129164E-005</td>
    <td align="right">8.1055968661E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.8371901750E-004</td>
    <td align="right">3.9274078655E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8585266575E-005</td>
    <td align="right">7.8211844695E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.8043999627E-004</td>
    <td align="right">3.8629202549E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8885803484E-005</td>
    <td align="right">7.8829969830E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.7967316476E-004</td>
    <td align="right">3.8484986817E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8884102050E-005</td>
    <td align="right">7.8838829441E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.5591511290E-004</td>
    <td align="right">3.1240892530E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7668196903E-005</td>
    <td align="right">7.6312210431E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.8134108451E-005</td>
    <td align="right">3.4258932918E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2824600694E-006</td>
    <td align="right">1.0724356987E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.2251303168</td>
    <td align="right">0.4946710305</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1133721992</td>
    <td align="right">0.3101782167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1277729063</td>
    <td align="right">0.2733149830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1011555154</td>
    <td align="right">0.1520552581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1096555141</td>
    <td align="right">0.2931137148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1112919982</td>
    <td align="right">0.1830650628</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1114792400</td>
    <td align="right">0.2752343087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1250157595</td>
    <td align="right">0.1699067333</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1400650659</td>
    <td align="right">0.3442817527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1230521369</td>
    <td align="right">0.2825042966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1092473087</td>
    <td align="right">0.2737824331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1250034129</td>
    <td align="right">0.1713593101</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1350474444</td>
    <td align="right">0.3357460712</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1224855154</td>
    <td align="right">0.2696389533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1249364297</td>
    <td align="right">0.2653244205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1008933703</td>
    <td align="right">0.1502254365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.2242001453</td>
    <td align="right">0.3705459335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1179747418</td>
    <td align="right">0.3196176758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1074964091</td>
    <td align="right">0.2435284982</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1022095782</td>
    <td align="right">0.1592653544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1022513680</td>
    <td align="right">0.2520786235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1119589250</td>
    <td align="right">0.1915627118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1226070478</td>
    <td align="right">0.3297412951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1268061182</td>
    <td align="right">0.2272946993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8.9152059917E-002</td>
    <td align="right">0.2179301017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7050195257E-002</td>
    <td align="right">0.1890490787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1200200706</td>
    <td align="right">0.3238377114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1274591083</td>
    <td align="right">0.2306114934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8.6958745551E-002</td>
    <td align="right">0.2086113407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6864584966E-002</td>
    <td align="right">0.1828851513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.1148563054</td>
    <td align="right">0.2679339087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1029188863</td>
    <td align="right">0.1889311748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3325812051</td>
    <td align="right">0.8944905030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0882315966E-002</td>
    <td align="right">0.1289017888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3323810488</td>
    <td align="right">0.8265183805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9685859577E-002</td>
    <td align="right">0.2128984765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3325839335</td>
    <td align="right">0.8322217021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1078800089</td>
    <td align="right">0.2479563694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3309306396</td>
    <td align="right">0.7945383430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1106943137</td>
    <td align="right">0.2049740415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3325778731</td>
    <td align="right">0.8717852634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1174208541</td>
    <td align="right">0.3167174533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3307634984</td>
    <td align="right">0.7889867697</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1113221036</td>
    <td align="right">0.2092029682</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3325926703</td>
    <td align="right">0.8657851354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1169486100</td>
    <td align="right">0.3114627181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3355746216</td>
    <td align="right">0.8766145845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1051322714</td>
    <td align="right">0.2629501113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.4663268194</td>
    <td align="right">1.2334603351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9454315447E-002</td>
    <td align="right">0.3096449222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3194709331</td>
    <td align="right">0.7934849863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7530441320E-002</td>
    <td align="right">0.2153774942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3174802195</td>
    <td align="right">0.8041568874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1028597159</td>
    <td align="right">0.2374268460</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3317894343</td>
    <td align="right">0.8105845523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1122595696</td>
    <td align="right">0.2301923330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3606190468</td>
    <td align="right">0.8875751818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1090367018</td>
    <td align="right">0.3078886583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3261965044</td>
    <td align="right">0.8009142315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1116809264</td>
    <td align="right">0.2322358183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3564249557</td>
    <td align="right">0.8814550093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1087464936</td>
    <td align="right">0.3032932014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3100726235</td>
    <td align="right">0.7763239426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6415355260E-002</td>
    <td align="right">0.2153618344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.2251333570</td>
    <td align="right">0.4944641142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1132515152</td>
    <td align="right">0.3101538270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1063001825</td>
    <td align="right">0.2408883171</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8335819951E-002</td>
    <td align="right">0.1381693415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">9.9954435575E-002</td>
    <td align="right">0.2545912156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1062458886</td>
    <td align="right">0.1603886254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">9.5879549279E-002</td>
    <td align="right">0.2121258806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232152144</td>
    <td align="right">0.1613553902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1078169015</td>
    <td align="right">0.2855196895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1170159112</td>
    <td align="right">0.2479271616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">9.2586495665E-002</td>
    <td align="right">0.2083276048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1229126269</td>
    <td align="right">0.1605137867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1026604408</td>
    <td align="right">0.2783044483</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1158325974</td>
    <td align="right">0.2343678971</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1048663166</td>
    <td align="right">0.2343405754</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7962424280E-002</td>
    <td align="right">0.1358397414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.2241932392</td>
    <td align="right">0.3705098035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1179472219</td>
    <td align="right">0.3195597598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1197499251</td>
    <td align="right">0.2288108327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7823692430E-002</td>
    <td align="right">0.1350419313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7.6901581546E-002</td>
    <td align="right">0.1557537448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1053680735</td>
    <td align="right">0.1511994350</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1194233732</td>
    <td align="right">0.2738968643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1229743211</td>
    <td align="right">0.2008462259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">6.1709617403E-002</td>
    <td align="right">0.1157375922</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8675055269E-002</td>
    <td align="right">0.1426442696</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1142556799</td>
    <td align="right">0.2642352148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232667514</td>
    <td align="right">0.2025667534</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">5.9062262974E-002</td>
    <td align="right">0.1067311003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8103815825E-002</td>
    <td align="right">0.1355299692</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.1126227058</td>
    <td align="right">0.2361015937</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7263480459E-002</td>
    <td align="right">0.1593602618</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3325870600</td>
    <td align="right">0.8944864725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0882119939E-002</td>
    <td align="right">0.1289016703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3317148089</td>
    <td align="right">0.8042621075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6749986290E-002</td>
    <td align="right">0.2046893957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3323711979</td>
    <td align="right">0.8063304682</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1039467400</td>
    <td align="right">0.2357909151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3086372272</td>
    <td align="right">0.7502709767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1086898708</td>
    <td align="right">0.1933804552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3327026056</td>
    <td align="right">0.8445434122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1141224784</td>
    <td align="right">0.3068668234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3085625821</td>
    <td align="right">0.7462339363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1089146494</td>
    <td align="right">0.1977371693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3327362785</td>
    <td align="right">0.8356904418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1130272762</td>
    <td align="right">0.2987090731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3441052808</td>
    <td align="right">0.8561634190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1019293798</td>
    <td align="right">0.2534877725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.4629211786</td>
    <td align="right">1.2242273512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8934615711E-002</td>
    <td align="right">0.3075508951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3038080687</td>
    <td align="right">0.7586311142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5409672235E-002</td>
    <td align="right">0.2056305599</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.2960208165</td>
    <td align="right">0.7611966360</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1003715175</td>
    <td align="right">0.2249175194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3156112930</td>
    <td align="right">0.7741770229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1100213353</td>
    <td align="right">0.2183159631</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3391034471</td>
    <td align="right">0.8400165464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1054725678</td>
    <td align="right">0.2936838110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3090755733</td>
    <td align="right">0.7640839459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1092470236</td>
    <td align="right">0.2203380354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3333627264</td>
    <td align="right">0.8314720812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1052290811</td>
    <td align="right">0.2884669562</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.2940808602</td>
    <td align="right">0.7391821011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4270692502E-002</td>
    <td align="right">0.2052586462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">4.3381500225E-002</td>
    <td align="right">8.3575163409E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3111708985E-002</td>
    <td align="right">0.1057387463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4517363492</td>
    <td align="right">1.0454661046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5386233124</td>
    <td align="right">1.3525749416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4517077999</td>
    <td align="right">1.0353545972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6202756508</td>
    <td align="right">16.5839096103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4526065722</td>
    <td align="right">1.1134170406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4928826925</td>
    <td align="right">6.3401600217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.3571640842</td>
    <td align="right">0.8611426672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3328605326</td>
    <td align="right">1.2463442547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4517222575</td>
    <td align="right">1.0953811415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9277727486</td>
    <td align="right">8.2975549119</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.3497255392</td>
    <td align="right">0.8497728698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3061816828</td>
    <td align="right">1.0591433049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4520188500</td>
    <td align="right">1.0564628986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5538113495</td>
    <td align="right">1.7095129048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">9.6812370099E-002</td>
    <td align="right">0.1819886699</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2445646060E-002</td>
    <td align="right">0.1740995271</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4526673021</td>
    <td align="right">1.0483090413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4792040575</td>
    <td align="right">1.8592612602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.3981950817</td>
    <td align="right">0.9490327961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2140193384</td>
    <td align="right">0.6769994651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4530299777</td>
    <td align="right">1.0981354930</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2910279919</td>
    <td align="right">0.9267487888</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.3195653400</td>
    <td align="right">0.7885712973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1386862206</td>
    <td align="right">0.4145587598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4520409871</td>
    <td align="right">1.0887697777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3019156095</td>
    <td align="right">1.0194577597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.3100707770</td>
    <td align="right">0.7724300587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1233965738</td>
    <td align="right">0.3640297089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">0.4512314763</td>
    <td align="right">1.0664765383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4466558515</td>
    <td align="right">1.7227355993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">3.1583464443E-005</td>
    <td align="right">2.5479149552E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1057617175</td>
    <td align="right">0.1852307379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.3807685116E-003</td>
    <td align="right">2.2584204744E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6941766876E-004</td>
    <td align="right">9.8798109185E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.6965058682E-003</td>
    <td align="right">2.9934351461E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1914868369E-003</td>
    <td align="right">1.1818534942E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.6997132389E-003</td>
    <td align="right">2.7680481713E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9826683765E-004</td>
    <td align="right">1.0519691670E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.1010965302E-003</td>
    <td align="right">2.6972957233E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8812151335E-004</td>
    <td align="right">1.1290985124E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.0932260008E-003</td>
    <td align="right">2.6890316129E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8835079147E-004</td>
    <td align="right">1.1293776855E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.9521266515E-003</td>
    <td align="right">2.8452638107E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0001856615E-003</td>
    <td align="right">1.0367625319E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.0610163103E-003</td>
    <td align="right">2.7375242559E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7685866688E-004</td>
    <td align="right">1.2784396841E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.6669103098E-004</td>
    <td align="right">4.3225663570E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5184727399E-004</td>
    <td align="right">2.1032371678E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.6645631567E-003</td>
    <td align="right">2.8315570512E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3519739691E-003</td>
    <td align="right">1.7107764381E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.8542525871E-004</td>
    <td align="right">3.9490185536E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0078129164E-005</td>
    <td align="right">8.1055968661E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.8371901750E-004</td>
    <td align="right">3.9274078655E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8585266575E-005</td>
    <td align="right">7.8211844695E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.8043999627E-004</td>
    <td align="right">3.8629202549E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8885803484E-005</td>
    <td align="right">7.8829969830E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.7967316476E-004</td>
    <td align="right">3.8484986817E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8884102050E-005</td>
    <td align="right">7.8838829441E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.5591511290E-004</td>
    <td align="right">3.1240892530E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7668196903E-005</td>
    <td align="right">7.6312210431E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.8134108451E-005</td>
    <td align="right">3.4258932918E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2824600694E-006</td>
    <td align="right">1.0724356987E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<b>Plant Coincident Sizing Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Plant Coincident Sizing Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Sizing Pass {#}</td>
    <td align="right">Measured Mass Flow{kg/s}</td>
    <td align="right">Measured Demand {W}</td>
    <td align="right">Demand Calculated Mass Flow{kg/s}</td>
    <td align="right">Sizes Changed {Yes/No}</td>
    <td align="right">Previous Volume Flow Rate {m3/s}</td>
    <td align="right">New Volume Flow Rate {m3/s}</td>
    <td align="right">Demand Check Applied {Yes/No}</td>
    <td align="right">Sizing Factor {}</td>
    <td align="right">Normalized Change {}</td>
    <td align="right">Specific Heat{J/kg-K}</td>
    <td align="right">Density {kg/m3}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">1</td>
    <td align="right">499.0225383</td>
    <td align="right">10885517.30</td>
    <td align="right">466.7522122</td>
    <td align="right">Yes</td>
    <td align="right">0.499073</td>
    <td align="right">0.573934</td>
    <td align="right">No</td>
    <td align="right">1.1500</td>
    <td align="right">0.150000</td>
    <td align="right">4197.9300</td>
    <td align="right">999.8980</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">7.95</td>
    <td align="right">27.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:33:30</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:33:30</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:33:30</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 47</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 113</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 125</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 137</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 143</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 164</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 170</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 176</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 182</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 188</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 194</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 200</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2614.93</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      454.72</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2160.21</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:33:30</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    22:33:30</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      0.1659</td>
    <td align="right">    15618.49</td>
    <td align="right">     2591.68</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      0.1659</td>
    <td align="right">      522.00</td>
    <td align="right">       86.62</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      0.1659</td>
    <td align="right">      175.32</td>
    <td align="right">       29.09</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      0.1659</td>
    <td align="right">      486.05</td>
    <td align="right">       80.65</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      0.1659</td>
    <td align="right">      141.27</td>
    <td align="right">       23.44</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      0.1659</td>
    <td align="right">      118.61</td>
    <td align="right">       19.68</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      0.1659</td>
    <td align="right">      147.85</td>
    <td align="right">       24.53</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      0.1659</td>
    <td align="right">      251.25</td>
    <td align="right">       41.69</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      0.2983</td>
    <td align="right">    15618.49</td>
    <td align="right">     4659.50</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      0.2983</td>
    <td align="right">      522.00</td>
    <td align="right">      155.73</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      0.2983</td>
    <td align="right">      175.32</td>
    <td align="right">       52.30</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      0.2983</td>
    <td align="right">      486.05</td>
    <td align="right">      145.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      0.2983</td>
    <td align="right">      141.27</td>
    <td align="right">       42.14</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      0.2983</td>
    <td align="right">      118.61</td>
    <td align="right">       35.39</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      0.2983</td>
    <td align="right">      147.85</td>
    <td align="right">       44.11</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      0.2983</td>
    <td align="right">      251.25</td>
    <td align="right">       74.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      8.3621</td>
    <td align="right">    15618.49</td>
    <td align="right">   130603.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      8.3621</td>
    <td align="right">      522.00</td>
    <td align="right">     4365.03</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      8.3621</td>
    <td align="right">      175.32</td>
    <td align="right">     1466.08</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      8.3621</td>
    <td align="right">      486.05</td>
    <td align="right">     4064.39</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      8.3621</td>
    <td align="right">      141.27</td>
    <td align="right">     1181.29</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      8.3621</td>
    <td align="right">      118.61</td>
    <td align="right">      991.85</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
