  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 3 ThermalZone 2,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 119,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314905, 9.04290709578132, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314905, 7.962, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 7.962, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 9.04290709578132; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  350.64681964496;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 2 DaylightingControls, !- Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.62,                                   !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.379,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 2 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  82.3104796635958,                       !- X-Coordinate of Reference Point {m}
  10.0284240891603,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 2 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 2,         !- Zone Name
  81.9488201981281,                       !- X-Coordinate of Reference Point {m}
  11.2090190440344,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 2 Thermostat, !- Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 2, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 2,         !- Zone Name
  Building Story 3 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 2 Inlet Node List, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 2 Return Node List, !- Name
  Building Story 3 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45825427737101,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 3 ThermalZone 3,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 125,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784084424200911, 165.522259760736, 9.04231531826382, !- X,Y,Z Vertex 1 {m}
  0.00784084424200911, 165.522259760736, 7.962, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 7.962, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 9.04231531826382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  972.09282854863;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 3 DaylightingControls, !- Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.653,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.346,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 3 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  28.0201445189674,                       !- X-Coordinate of Reference Point {m}
  83.1486647888655,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 3 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 3,         !- Zone Name
  29.1942115379032,                       !- X-Coordinate of Reference Point {m}
  83.5297024196861,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 3 Thermostat, !- Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 3, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 3,         !- Zone Name
  Building Story 3 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 3 Inlet Node List, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 3 Return Node List, !- Name
  Building Story 3 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45825427737101,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 3 ThermalZone 4,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 7.2;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 131,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 9.04309843214407, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0241760628299588, 165.554208863013, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0241760628299588, 165.554208863013, 9.04309843214407; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  282.533315303417;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 4 DaylightingControls, !- Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.649,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.338,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 4 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  24.1676107345682,                       !- X-Coordinate of Reference Point {m}
  172.055275299971,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 4 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 4,         !- Zone Name
  24.5463193792436,                       !- X-Coordinate of Reference Point {m}
  170.879903710561,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 4 Thermostat, !- Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 4, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 4,         !- Zone Name
  Building Story 3 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 4 Inlet Node List, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 4 Return Node List, !- Name
  Building Story 3 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45825427737101,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 3 ThermalZone 5,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656111, 220.785667814603, 9.0433084810252, !- X,Y,Z Vertex 1 {m}
  34.6377641656111, 220.785667814603, 7.962, !- X,Y,Z Vertex 2 {m}
  47.5812680221616, 180.903948283022, 7.962, !- X,Y,Z Vertex 3 {m}
  47.5812680221616, 180.903948283022, 9.0433084810252; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  237.22489486114;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 5 DaylightingControls, !- Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 5 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 5 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.649,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 5 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 5 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  42.2666824363044,                       !- X-Coordinate of Reference Point {m}
  201.22036324532,                        !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 5 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 5,         !- Zone Name
  43.4413816020923,                       !- X-Coordinate of Reference Point {m}
  201.601608672078,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 5 Thermostat, !- Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 5, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 5,         !- Zone Name
  Building Story 3 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 5 Inlet Node List, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 5 Return Node List, !- Name
  Building Story 3 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45825427737101,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 3 ThermalZone 6,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 143,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279202, 237.749592454126, 9.04299373138675, !- X,Y,Z Vertex 1 {m}
  87.2037170279202, 237.749592454126, 7.962, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 7.962, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 9.04299373138675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  295.701004809171;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 6 DaylightingControls, !- Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 6 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 6 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.666,                                  !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 6 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.333,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 6 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  61.3019495003769,                       !- X-Coordinate of Reference Point {m}
  228.125843801151,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 6 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 6,         !- Zone Name
  61.6806429817725,                       !- X-Coordinate of Reference Point {m}
  226.950541026997,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 6 Thermostat, !- Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 6, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 6,         !- Zone Name
  Building Story 3 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 6 Inlet Node List, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 6 Return Node List, !- Name
  Building Story 3 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45825427737101,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 3 ThermalZone 7,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 7.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 9.04272149842388, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 7.962, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 7.962, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 9.04272149842388; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 10.8; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 3 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  502.493370123905;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 3 ThermalZone 7 DaylightingControls, !- Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 3 Space 7 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 3 Space 7 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.55,                                   !- Fraction of Zone Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 3 Space 7 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.441,                                  !- Fraction of Zone Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 3 Space 7 Daylt Sensor 1, !- Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  97.3939645517189,                       !- X-Coordinate of Reference Point {m}
  201.074293194428,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 3 Space 7 Daylt Sensor 2, !- Name
  Building Story 3 ThermalZone 7,         !- Zone Name
  96.2153271302313,                       !- X-Coordinate of Reference Point {m}
  200.706721734389,                       !- Y-Coordinate of Reference Point {m}
  7.962;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 3 ThermalZone 7 Thermostat, !- Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Mid2 Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 3 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 3 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Mid2 Blended Space Type Thermostat 7, !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 3 ThermalZone 7,         !- Zone Name
  Building Story 3 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 3 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 3 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 3 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 3 ThermalZone 7 Inlet Node List, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 3 ThermalZone 7 Return Node List, !- Name
  Building Story 3 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 3 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.45825427737101,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 3 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 3 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 3 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 3 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 3 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 3 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 2,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 4 ThermalZone,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 4 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 5 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 6 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 4 {m}
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 5 {m}
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 6 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 7 {m}

InternalMass,
  Building Story 4 Space Mass,            !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  31236.9797343031;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone Thermostat, !- Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  Building Story 4 ThermalZone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone Thermostat Schedule, !- Name
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Week:Daily,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Week:Daily,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone,           !- Zone Name
  Building Story 4 ThermalZone Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone Inlet Node List, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone Return Node List, !- Name
  Building Story 4 ThermalZone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone VAV Terminal, !- Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Schedule:Day:Interval,
  8 Zone VAV 3 Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  8 Zone VAV 3 Occ Sch Week Rule - Jan1-Dec31, !- Name
  8 Zone VAV 3 Occ Sch Default,           !- Sunday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- Saturday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  8 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  8 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  8 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  8 Zone VAV 3 Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  8 Zone VAV 3 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  8 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  8 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  8 Zone VAV 3 Vent Controller,           !- Name
  8 Zone VAV 3 Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name 1
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name 2
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name 3
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name 4
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name 5
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name 6
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name 7
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name 8
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name 8
  ;                                       !- Design Specification Zone Air Distribution Object Name 8

DesignSpecification:OutdoorAir,
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Building Story 4 ThermalZone 1,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 14.4, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 164,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 12.6423723532118, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 11.562, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 11.562, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 12.6423723532118; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 14.4, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 14.4, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 1 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  1043.99978464367;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 1 DaylightingControls, !- Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.517,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.47,                                   !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 1 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  109.528321625125,                       !- X-Coordinate of Reference Point {m}
  91.4088089305634,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 1 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 1,         !- Zone Name
  108.294016603311,                       !- X-Coordinate of Reference Point {m}
  91.3943696372334,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 1 Thermostat, !- Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 1 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 1, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 1,         !- Zone Name
  Building Story 4 ThermalZone 1 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 1 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 1 Inlet Node List, !- Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 1 Return Node List, !- Name
  Building Story 4 ThermalZone 1 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 1 VAV Terminal, !- Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 1 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 1 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 1 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 1 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 1 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 4 ThermalZone 2,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 14.4, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314372, 12.6429070957813, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314372, 11.562, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 11.562, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 12.6429070957813; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 14.4, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 14.4, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 2 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  350.64681964496;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 2 DaylightingControls, !- Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 2 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 2 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.62,                                   !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 2 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.379,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 2 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  82.3104796635959,                       !- X-Coordinate of Reference Point {m}
  10.0284240891603,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 2 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 2,         !- Zone Name
  81.9488201981281,                       !- X-Coordinate of Reference Point {m}
  11.2090190440343,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 2 Thermostat, !- Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 2 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 2, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 2,         !- Zone Name
  Building Story 4 ThermalZone 2 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 2 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 2 Inlet Node List, !- Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 2 Return Node List, !- Name
  Building Story 4 ThermalZone 2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 2 VAV Terminal, !- Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 4 ThermalZone 3,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 14.4, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 176,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.007840844242002, 165.522259760736, 12.6423153182638, !- X,Y,Z Vertex 1 {m}
  0.007840844242002, 165.522259760736, 11.562, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 11.562, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 12.6423153182638; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 14.4, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 14.4, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 3 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  972.09282854863;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 3 DaylightingControls, !- Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 3 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 3 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.653,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 3 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.346,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 3 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  28.0201445189674,                       !- X-Coordinate of Reference Point {m}
  83.1486647888655,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 3 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 3,         !- Zone Name
  29.1942115379032,                       !- X-Coordinate of Reference Point {m}
  83.5297024196861,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 3 Thermostat, !- Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 3 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 3, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 3,         !- Zone Name
  Building Story 4 ThermalZone 3 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 3 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 3 Inlet Node List, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 3 Return Node List, !- Name
  Building Story 4 ThermalZone 3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 4 ThermalZone 4,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 14.4, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 182,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 12.6430984321441, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 11.562, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 11.562, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 12.6430984321441; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 14.4, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 14.4, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 4 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  282.533315303417;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 4 DaylightingControls, !- Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 4 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 4 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.649,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 4 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.338,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 4 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  24.1676107345682,                       !- X-Coordinate of Reference Point {m}
  172.055275299971,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 4 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 4,         !- Zone Name
  24.5463193792436,                       !- X-Coordinate of Reference Point {m}
  170.879903710561,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 4 Thermostat, !- Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 4 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 4, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 4,         !- Zone Name
  Building Story 4 ThermalZone 4 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 4 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 4 Inlet Node List, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 4 Return Node List, !- Name
  Building Story 4 ThermalZone 4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 4 ThermalZone 5,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 14.4, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 188,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.637764165611, 220.785667814603, 12.6433084810252, !- X,Y,Z Vertex 1 {m}
  34.637764165611, 220.785667814603, 11.562, !- X,Y,Z Vertex 2 {m}
  47.5812680221615, 180.903948283022, 11.562, !- X,Y,Z Vertex 3 {m}
  47.5812680221615, 180.903948283022, 12.6433084810252; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 14.4, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 14.4, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 5 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  237.22489486114;                        !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 5 DaylightingControls, !- Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 5 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 5 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.649,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 5 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 5 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  42.2666824363042,                       !- X-Coordinate of Reference Point {m}
  201.22036324532,                        !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 5 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 5,         !- Zone Name
  43.4413816020922,                       !- X-Coordinate of Reference Point {m}
  201.601608672078,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 5 Thermostat, !- Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 5 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 5, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 5,         !- Zone Name
  Building Story 4 ThermalZone 5 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 5 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 5 Inlet Node List, !- Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 5 Return Node List, !- Name
  Building Story 4 ThermalZone 5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 5 VAV Terminal, !- Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 4 ThermalZone 6,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 14.4, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 194,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279202, 237.749592454126, 12.6429937313867, !- X,Y,Z Vertex 1 {m}
  87.2037170279202, 237.749592454126, 11.562, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 11.562, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 12.6429937313867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 14.4, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 14.4, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 6 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  295.701004809171;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 6 DaylightingControls, !- Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 6 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 6 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.666,                                  !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 6 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.333,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 6 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  61.3019495003768,                       !- X-Coordinate of Reference Point {m}
  228.125843801151,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 6 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 6,         !- Zone Name
  61.6806429817725,                       !- X-Coordinate of Reference Point {m}
  226.950541026997,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 6 Thermostat, !- Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 6 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 6, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 6,         !- Zone Name
  Building Story 4 ThermalZone 6 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 6 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 6 Inlet Node List, !- Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 6 Return Node List, !- Name
  Building Story 4 ThermalZone 6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 6 VAV Terminal, !- Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Building Story 4 ThermalZone 7,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-12.5, !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 14.4, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 14.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 12.6427214984239, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 11.562, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 11.562, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 12.6427214984239; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 14.4, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 14.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25,              !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 14.4, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 14.4; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Building Story 4 Space 7 Mass,          !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  502.493370123905;                       !- Surface Area {m2}

Daylighting:Controls,
  Building Story 4 ThermalZone 7 DaylightingControls, !- Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Building Story 4 Space 7 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Building Story 4 Space 7 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.55,                                   !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Building Story 4 Space 7 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.441,                                  !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Building Story 4 Space 7 Daylt Sensor 1, !- Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  97.3939645517189,                       !- X-Coordinate of Reference Point {m}
  201.074293194428,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Building Story 4 Space 7 Daylt Sensor 2, !- Name
  Building Story 4 ThermalZone 7,         !- Zone Name
  96.2153271302313,                       !- X-Coordinate of Reference Point {m}
  200.706721734389,                       !- Y-Coordinate of Reference Point {m}
  11.562;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Building Story 4 ThermalZone 7 Thermostat, !- Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  Building Story 4 ThermalZone 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Story Top Blended Space Type Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Building Story 4 ThermalZone 7 Thermostat Schedule, !- Name
  Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Building Story 4 ThermalZone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Story Top Blended Space Type Thermostat 7, !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Building Story 4 ThermalZone 7,         !- Zone Name
  Building Story 4 ThermalZone 7 Equipment List, !- Zone Conditioning Equipment List Name
  Building Story 4 ThermalZone 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Building Story 4 ThermalZone 7 Zone Air Node, !- Zone Air Node Name
  Building Story 4 ThermalZone 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Building Story 4 ThermalZone 7 Inlet Node List, !- Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Building Story 4 ThermalZone 7 Return Node List, !- Name
  Building Story 4 ThermalZone 7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Building Story 4 ThermalZone 7 VAV Terminal, !- Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Building Story 4 ThermalZone 7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Building Story 4 ThermalZone 7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.742545802873613,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Building Story 4 ThermalZone 7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Building Story 4 ThermalZone 7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Building Story 4 ThermalZone 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Building Story 4 ThermalZone 7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Blended OA 3,                           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2017,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2017,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical IEAD Roof R-31.25,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  Typical Insulation R-17.04,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-10.11,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-2.0,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Uninsulated copper pipe 0.75in type L,  !- Name
  Copper pipe 0.75in type L;              !- Layer 1

Construction,
  Uninsulated copper pipe 0.75in type L 1, !- Name
  Copper pipe 0.75in type L 1;            !- Layer 1

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  42 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0687388994078195,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.360242750600239,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.0814683252240823,                     !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.23294849243761,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.348786267365602,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.300414449263804,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0674659568261932,                     !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.348786267365602,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.23294849243761,                       !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.220219066621348,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.327146243477956,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.348786267365602,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.180757846590933,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.174393133682801,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0687388994078195,                     !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.360242750600239,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.0814683252240823,                     !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.23294849243761,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.348786267365602,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.300414449263804,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0674659568261932,                     !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.348786267365602,                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.23294849243761,                       !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.220219066621348,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.327146243477956,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.348786267365602,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.180757846590933,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.174393133682801,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Default 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Default 3,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0687388994078195,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.52445234363003,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0216400238876468,                     !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.117110717509618,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.231675549855984,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.290230908610793,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.0369153348671623,                     !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.174393133682801,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.00509177032650508,                    !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.465896984875221,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.226583779529479,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.23294849243761,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.0572824161731829,                     !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.117110717509618,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.23294849243761,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Saturday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0687388994078195,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.52445234363003,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0216400238876468,                     !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.117110717509618,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.231675549855984,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.290230908610793,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.0369153348671623,                     !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.174393133682801,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.00509177032650508,                    !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.465896984875221,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.226583779529479,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.23294849243761,                       !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.0572824161731829,                     !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.117110717509618,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.23294849243761,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Saturday 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Saturday 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0;                                      !- Value Until Time 21

Schedule:Day:Interval,
  42 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  42 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  42 space(s) Occ Sch Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  42 space(s) Occ Sch Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  42 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0636471290813143,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.52445234363003,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.350059209947229,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.117110717509618,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.23294849243761,                       !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.23294849243761,                       !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.117110717509618,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.115837774927992,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.227856722111105,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.117110717509618,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.0572824161731829,                     !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.407341626120412,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.174393133682801,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  42 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0636471290813143,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.52445234363003,                       !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.350059209947229,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.117110717509618,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.23294849243761,                       !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.23294849243761,                       !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.117110717509618,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0585553587548092,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.115837774927992,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.227856722111105,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.117110717509618,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.0572824161731829,                     !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.407341626120412,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.174393133682801,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  42 space(s) Occ Sch Sunday 2,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  42 space(s) Occ Sch Sunday 3,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0;                                      !- Value Until Time 20

Schedule:Day:Interval,
  42 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  42 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  42 space(s) Occ Sch Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  42 space(s) Occ Sch Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Winter Design Day 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.090560114,                            !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.271680342,                            !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.135840171,                            !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.045280057,                            !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.090560114,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.271680342,                            !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.815041026,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.45280057,                             !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.271680342,                            !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.181120228,                            !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.090560114,                            !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.045280057;                            !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1877,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2816,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.4693,                                 !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.657,                                  !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.5631,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1877,                                 !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2816,                                 !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5631,                                 !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7509,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8447,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1408,                                 !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.1877,                                 !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.3754,                                 !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.5631,                                 !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.8447,                                 !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.4693,                                 !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2816;                                 !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.16446,                                !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.24669,                                !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.41115,                                !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.57561,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.49338,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.16446,                                !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.24669,                                !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.49338,                                !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.65784,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.74007,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123345,                               !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.16446,                                !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.32892,                                !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.49338,                                !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.74007,                                !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.41115,                                !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.24669;                                !- Value Until Time 8

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.55,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.2;                                    !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.35;                                   !- Value Until Time 16

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
