    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1236.346</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">2100.959</td>
    <td align="right">8.362</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2100.959</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">137855.141</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">137855.141</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">4607.383</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4607.383</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">1547.476</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1547.476</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">4290.043</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4290.043</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1246.877</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1246.877</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1046.922</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1046.922</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">1304.989</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1304.989</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2217.605</td>
    <td align="right">8.826</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2217.605</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">67988.811</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67988.811</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">2272.316</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2272.316</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">763.200</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">763.200</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">2115.807</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2115.807</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">614.948</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">614.948</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">516.332</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">516.332</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">643.608</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">643.608</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">1093.701</td>
    <td align="right">4.353</td>
    <td align="right">11.710</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1093.701</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">110986.165</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">110986.165</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">3709.371</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3709.371</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">1245.861</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1245.861</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">3453.882</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3453.882</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1003.852</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1003.852</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">842.869</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">842.869</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1050.637</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1050.637</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">1785.378</td>
    <td align="right">7.106</td>
    <td align="right">19.116</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1785.378</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">149623.263</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">149623.263</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">5000.696</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">5000.696</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">1679.577</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1679.577</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">4656.266</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4656.266</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">1353.318</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1353.318</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">1136.293</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1136.293</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">1416.390</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1416.390</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">2406.913</td>
    <td align="right">9.580</td>
    <td align="right">12.714</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2406.913</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">968.679</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">968.679</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">32.375</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">32.375</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">10.874</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">10.874</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">30.145</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">30.145</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">8.762</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">8.762</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">7.357</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">7.357</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">9.170</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">9.170</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 35 ELEVATOR FANS</td>
    <td align="right">ELEVATOR SCHEDULE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">15.583</td>
    <td align="right">6.202E-002</td>
    <td align="right">1.216</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">15.583</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">502369.621</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">502369.621</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">16790.156</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">16790.156</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">5639.288</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">5639.288</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">15633.711</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">15633.711</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">4543.850</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">4543.850</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">3815.176</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">3815.176</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">4755.620</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">4755.620</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 35 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">8081.364</td>
    <td align="right">32.165</td>
    <td align="right">630.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">8081.364</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">1012.204</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">1012.204</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">33.830</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">33.830</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">11.362</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">11.362</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">31.500</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">31.500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">9.155</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">9.155</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">7.687</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">7.687</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">9.582</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">9.582</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 35 ELEVATOR LIGHTS</td>
    <td align="right">ELEVATOR SCHEDULE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">16.283</td>
    <td align="right">6.481E-002</td>
    <td align="right">1.271</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">16.283</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">63211.626</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63211.626</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">2112.654</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2112.654</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">709.574</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">709.574</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">1967.142</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1967.142</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">571.739</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">571.739</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">480.052</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">480.052</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">598.385</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">598.385</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">1016.853</td>
    <td align="right">4.047</td>
    <td align="right">79.375</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1016.853</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">255704.475</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">255704.475</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">8546.134</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8546.134</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">2870.379</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2870.379</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">7957.507</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7957.507</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">2312.805</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2312.805</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">1941.912</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1941.912</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">2420.595</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2420.595</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP 1</td>
    <td align="right">DATACENTER_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">4113.388</td>
    <td align="right">16.372</td>
    <td align="right">321.089</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4113.388</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">119412.550</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">119412.550</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">3990.997</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3990.997</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">1340.451</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1340.451</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">3716.111</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3716.111</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">1080.067</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1080.067</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">906.862</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">906.862</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">1130.404</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1130.404</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 1</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">1920.929</td>
    <td align="right">7.646</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1920.929</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">126042.379</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">126042.379</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">4212.578</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4212.578</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">1414.873</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1414.873</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">3922.431</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3922.431</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1140.032</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1140.032</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">957.211</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">957.211</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">1193.165</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1193.165</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP 2</td>
    <td align="right">OFFICELARGE BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2027.580</td>
    <td align="right">8.070</td>
    <td align="right">149.947</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2027.580</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">460796.074</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">133630.862</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">15400.689</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4466.200</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">5172.609</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1500.057</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">14339.945</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4158.584</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">4167.824</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1208.669</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">3499.452</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1014.841</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">4362.069</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1265.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">7412.592</td>
    <td align="right">29.503</td>
    <td align="right">79.365</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2149.652</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">3442405.610</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">998297.627</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">115051.799</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">33365.022</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">38642.295</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11206.265</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">107127.444</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31066.959</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">31135.989</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9029.437</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">26142.870</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7581.432</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">32587.107</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9450.261</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN ELEC EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">55376.224</td>
    <td align="right">220.406</td>
    <td align="right">592.899</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">16059.105</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">1014075.867</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">294082.002</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">33892.361</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9828.785</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">11383.382</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3301.181</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">31557.977</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">9151.813</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">9172.148</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2659.923</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">7701.258</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2233.365</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">9599.624</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2783.891</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING ELEC EQUIP 2</td>
    <td align="right">RESTAURANTSITDOWN BLDG_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">16312.922</td>
    <td align="right">64.928</td>
    <td align="right">86.171</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.450</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4730.747</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">5532518.812</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1604430.456</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">184907.392</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">53623.144</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">62104.600</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">18010.334</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">172171.635</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">49929.774</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">50040.718</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14511.808</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">42015.944</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">12184.624</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">52372.905</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15188.142</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN GAS EQUIP 1</td>
    <td align="right">RESTAURANTSITDOWN REST_GAS_EQUIP_SCH</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">88998.810</td>
    <td align="right">354.229</td>
    <td align="right">952.888</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">25809.655</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">2.2712E-002</td>
    <td align="right">322273.1</td>
    <td align="right">38.488</td>
    <td align="right">0.6150</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR 0.808 THERM EFF</td>
    <td align="right">21.6801</td>
    <td align="right">1678506.0</td>
    <td align="right">3.244E-002</td>
    <td align="right">2.4355E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR 1.0 THERM EFF</td>
    <td align="right">0.4285</td>
    <td align="right">33177.5</td>
    <td align="right">1.595</td>
    <td align="right">8.5372E-002</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">8.334E-002</td>
    <td align="right">1.597E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.160</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.952E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.195</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">9.841E-002</td>
    <td align="right">2.025E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.202</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">2.827E-002</td>
    <td align="right">2.001E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">2.374E-002</td>
    <td align="right">2.001E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">3.125E-002</td>
    <td align="right">2.113E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.211</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">4.302E-002</td>
    <td align="right">1.712E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.171</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">5.532E-002</td>
    <td align="right">1.060E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">2.272E-002</td>
    <td align="right">1.296E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">6.533E-002</td>
    <td align="right">1.344E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">1.877E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">1.576E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">2.074E-002</td>
    <td align="right">1.403E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">2.856E-002</td>
    <td align="right">1.137E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">8.334E-002</td>
    <td align="right">1.597E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.160</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">3.423E-002</td>
    <td align="right">1.952E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.195</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">9.841E-002</td>
    <td align="right">2.025E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.202</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">2.827E-002</td>
    <td align="right">2.001E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">2.374E-002</td>
    <td align="right">2.001E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">3.125E-002</td>
    <td align="right">2.113E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.211</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">4.302E-002</td>
    <td align="right">1.712E-004</td>
    <td align="right">1.571E-004</td>
    <td align="right">0.171</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">796.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">26.6</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">8.9</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">24.8</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.2</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.0</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">7.5</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">12.8</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">8.555E-002</td>
    <td align="right">1.639E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.164</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">3.513E-002</td>
    <td align="right">2.004E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">0.101</td>
    <td align="right">2.078E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.208</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">2.902E-002</td>
    <td align="right">2.054E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">2.437E-002</td>
    <td align="right">2.054E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">3.207E-002</td>
    <td align="right">2.169E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">4.416E-002</td>
    <td align="right">1.758E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.176</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">5.532E-002</td>
    <td align="right">1.060E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">2.272E-002</td>
    <td align="right">1.296E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">6.533E-002</td>
    <td align="right">1.344E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1.877E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1.576E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">2.074E-002</td>
    <td align="right">1.403E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2.856E-002</td>
    <td align="right">1.137E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">5.532E-002</td>
    <td align="right">1.060E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">2.272E-002</td>
    <td align="right">1.296E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">6.533E-002</td>
    <td align="right">1.344E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1.877E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1.576E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">2.074E-002</td>
    <td align="right">1.403E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2.856E-002</td>
    <td align="right">1.137E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">8.555E-002</td>
    <td align="right">1.639E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.164</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">3.513E-002</td>
    <td align="right">2.004E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">0.101</td>
    <td align="right">2.078E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.208</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">2.902E-002</td>
    <td align="right">2.054E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">2.437E-002</td>
    <td align="right">2.054E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.205</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">3.207E-002</td>
    <td align="right">2.169E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.217</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">4.416E-002</td>
    <td align="right">1.758E-004</td>
    <td align="right">1.612E-004</td>
    <td align="right">0.176</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">840.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">28.1</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">9.4</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">26.2</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">7.6</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">6.4</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">8.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">13.5</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">3.864E-002</td>
    <td align="right">7.402E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">7.402E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">1.587E-002</td>
    <td align="right">9.051E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.051E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">4.563E-002</td>
    <td align="right">9.387E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.387E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.311E-002</td>
    <td align="right">9.278E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.278E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.100E-002</td>
    <td align="right">9.278E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.278E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.449E-002</td>
    <td align="right">9.798E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.798E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">1.995E-002</td>
    <td align="right">7.939E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">7.939E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING A END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">5.532E-002</td>
    <td align="right">1.060E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">2.272E-002</td>
    <td align="right">1.296E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">6.533E-002</td>
    <td align="right">1.344E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.877E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.576E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">2.074E-002</td>
    <td align="right">1.403E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING B END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.856E-002</td>
    <td align="right">1.137E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">3.864E-002</td>
    <td align="right">7.402E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">7.402E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">1.587E-002</td>
    <td align="right">9.051E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.051E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">4.563E-002</td>
    <td align="right">9.387E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.387E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.311E-002</td>
    <td align="right">9.278E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.278E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.100E-002</td>
    <td align="right">9.278E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.278E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.449E-002</td>
    <td align="right">9.798E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">9.798E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">1.995E-002</td>
    <td align="right">7.939E-005</td>
    <td align="right">7.282E-005</td>
    <td align="right">7.939E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING C END_B - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">4.691E-002</td>
    <td align="right">8.986E-005</td>
    <td align="right">8.840E-005</td>
    <td align="right">8.986E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">1.926E-002</td>
    <td align="right">1.099E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">5.539E-002</td>
    <td align="right">1.140E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.591E-002</td>
    <td align="right">1.126E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.113</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.336E-002</td>
    <td align="right">1.126E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.113</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.759E-002</td>
    <td align="right">1.189E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.119</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN A  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.422E-002</td>
    <td align="right">9.638E-005</td>
    <td align="right">8.840E-005</td>
    <td align="right">9.638E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN A END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">5.532E-002</td>
    <td align="right">1.060E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.106</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">2.272E-002</td>
    <td align="right">1.296E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.130</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">6.533E-002</td>
    <td align="right">1.344E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.134</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.877E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.576E-002</td>
    <td align="right">1.328E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">2.074E-002</td>
    <td align="right">1.403E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.140</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN B END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.856E-002</td>
    <td align="right">1.137E-004</td>
    <td align="right">1.043E-004</td>
    <td align="right">0.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">4.691E-002</td>
    <td align="right">8.986E-005</td>
    <td align="right">8.840E-005</td>
    <td align="right">8.986E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">1.926E-002</td>
    <td align="right">1.099E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">5.539E-002</td>
    <td align="right">1.140E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.591E-002</td>
    <td align="right">1.126E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.113</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.336E-002</td>
    <td align="right">1.126E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.113</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.759E-002</td>
    <td align="right">1.189E-004</td>
    <td align="right">8.840E-005</td>
    <td align="right">0.119</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN C  - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.422E-002</td>
    <td align="right">9.638E-005</td>
    <td align="right">8.840E-005</td>
    <td align="right">9.638E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">5806.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">194.0</td>
    <td align="right">5.122E-003</td>
    <td align="right">9.811E-006</td>
    <td align="right">9.652E-006</td>
    <td align="right">9.811E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">65.2</td>
    <td align="right">2.103E-003</td>
    <td align="right">1.200E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.200E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">180.7</td>
    <td align="right">6.048E-003</td>
    <td align="right">1.244E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.244E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">52.5</td>
    <td align="right">1.737E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">44.1</td>
    <td align="right">1.459E-003</td>
    <td align="right">1.230E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.230E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">55.0</td>
    <td align="right">1.920E-003</td>
    <td align="right">1.299E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.299E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN C END_A - STORY MID2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">93.4</td>
    <td align="right">2.644E-003</td>
    <td align="right">1.052E-005</td>
    <td align="right">9.652E-006</td>
    <td align="right">1.052E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">0.217</td>
    <td align="right">1.387E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">1.387E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">1.460E-002</td>
    <td align="right">2.797E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">2.797E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">5.455E-003</td>
    <td align="right">3.111E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.111E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">1.543E-002</td>
    <td align="right">3.175E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.175E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">4.457E-003</td>
    <td align="right">3.155E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.155E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">3.742E-003</td>
    <td align="right">3.155E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.155E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">4.811E-003</td>
    <td align="right">3.254E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.254E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">7.285E-003</td>
    <td align="right">2.900E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">2.900E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">1.297E-002</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">8.742E-004</td>
    <td align="right">1.675E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.675E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">3.266E-004</td>
    <td align="right">1.863E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.863E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">9.240E-004</td>
    <td align="right">1.901E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.901E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">2.668E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">2.240E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">2.880E-004</td>
    <td align="right">1.948E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.948E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">4.362E-004</td>
    <td align="right">1.736E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.736E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">1.297E-002</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">8.742E-004</td>
    <td align="right">1.675E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.675E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">3.266E-004</td>
    <td align="right">1.863E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.863E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">9.240E-004</td>
    <td align="right">1.901E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.901E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">2.668E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">2.240E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">2.880E-004</td>
    <td align="right">1.948E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.948E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">4.362E-004</td>
    <td align="right">1.736E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.736E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">0.140</td>
    <td align="right">8.971E-006</td>
    <td align="right">8.971E-006</td>
    <td align="right">8.971E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">9.443E-003</td>
    <td align="right">1.809E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">1.809E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">3.528E-003</td>
    <td align="right">2.012E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.012E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">9.981E-003</td>
    <td align="right">2.054E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.054E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">2.882E-003</td>
    <td align="right">2.040E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.040E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">2.420E-003</td>
    <td align="right">2.040E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.040E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">3.111E-003</td>
    <td align="right">2.104E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.104E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">4.711E-003</td>
    <td align="right">1.875E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">1.875E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">0.140</td>
    <td align="right">8.971E-006</td>
    <td align="right">8.971E-006</td>
    <td align="right">8.971E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">9.443E-003</td>
    <td align="right">1.809E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">1.809E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">3.528E-003</td>
    <td align="right">2.012E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.012E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">9.981E-003</td>
    <td align="right">2.054E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.054E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">2.882E-003</td>
    <td align="right">2.040E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.040E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">2.420E-003</td>
    <td align="right">2.040E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.040E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">3.111E-003</td>
    <td align="right">2.104E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">2.104E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">4.711E-003</td>
    <td align="right">1.875E-005</td>
    <td align="right">8.971E-006</td>
    <td align="right">1.875E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">0.217</td>
    <td align="right">1.387E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">1.387E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">1.460E-002</td>
    <td align="right">2.797E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">2.797E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">5.455E-003</td>
    <td align="right">3.111E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.111E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">1.543E-002</td>
    <td align="right">3.175E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.175E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">4.457E-003</td>
    <td align="right">3.155E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.155E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">3.742E-003</td>
    <td align="right">3.155E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.155E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">4.811E-003</td>
    <td align="right">3.254E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">3.254E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">7.285E-003</td>
    <td align="right">2.900E-005</td>
    <td align="right">1.387E-005</td>
    <td align="right">2.900E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">1.297E-002</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">8.742E-004</td>
    <td align="right">1.675E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.675E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">3.266E-004</td>
    <td align="right">1.863E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.863E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">9.240E-004</td>
    <td align="right">1.901E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.901E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">2.668E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">2.240E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">2.880E-004</td>
    <td align="right">1.948E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.948E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">4.362E-004</td>
    <td align="right">1.736E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.736E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">15618.49</td>
    <td align="right">11768.1</td>
    <td align="right">1.297E-002</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-007</td>
    <td align="right">8.305E-004</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">522.00</td>
    <td align="right">393.3</td>
    <td align="right">8.742E-004</td>
    <td align="right">1.675E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.675E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">175.32</td>
    <td align="right">132.1</td>
    <td align="right">3.266E-004</td>
    <td align="right">1.863E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.863E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">486.05</td>
    <td align="right">366.2</td>
    <td align="right">9.240E-004</td>
    <td align="right">1.901E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.901E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">141.27</td>
    <td align="right">106.4</td>
    <td align="right">2.668E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">118.61</td>
    <td align="right">89.4</td>
    <td align="right">2.240E-004</td>
    <td align="right">1.889E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.889E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">147.85</td>
    <td align="right">111.4</td>
    <td align="right">2.880E-004</td>
    <td align="right">1.948E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.948E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">251.25</td>
    <td align="right">189.3</td>
    <td align="right">4.362E-004</td>
    <td align="right">1.736E-006</td>
    <td align="right">8.305E-007</td>
    <td align="right">1.736E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">MonthAndDay</td>
    <td align="right">Zone Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Clear Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 1</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Overcast Sky</td>
    <td align="right">07/21</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 2</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">789307.93784</td>
    <td align="right">907704.12852</td>
    <td align="right">54.13932</td>
    <td align="right">62.26021</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">23.41800</td>
    <td align="right">1.33548E-002</td>
    <td align="right">15618.48987</td>
    <td align="right">796.36561</td>
    <td align="right">6.38933</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">14399.84881</td>
    <td align="right">17999.81101</td>
    <td align="right">0.63117</td>
    <td align="right">6.38933</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">15618.48987</td>
    <td align="right">796.36561</td>
    <td align="right">6.38933</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">46810.53235</td>
    <td align="right">53832.11220</td>
    <td align="right">3.48178</td>
    <td align="right">4.00404</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">521.99989</td>
    <td align="right">26.61607</td>
    <td align="right">0.21354</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">37407.70643</td>
    <td align="right">46759.63304</td>
    <td align="right">1.61264</td>
    <td align="right">2.01580</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">521.99989</td>
    <td align="right">26.61607</td>
    <td align="right">0.21354</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">12780.03276</td>
    <td align="right">14697.03768</td>
    <td align="right">0.95062</td>
    <td align="right">1.09321</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">29.09100</td>
    <td align="right">1.33648E-002</td>
    <td align="right">175.32341</td>
    <td align="right">8.93950</td>
    <td align="right">7.17226E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">14983.91053</td>
    <td align="right">18729.88817</td>
    <td align="right">0.64609</td>
    <td align="right">0.80761</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">175.32341</td>
    <td align="right">8.93950</td>
    <td align="right">7.17226E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">48805.07462</td>
    <td align="right">56125.83582</td>
    <td align="right">3.63057</td>
    <td align="right">4.17515</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">486.04641</td>
    <td align="right">24.78285</td>
    <td align="right">0.19884</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">42697.80573</td>
    <td align="right">53372.25716</td>
    <td align="right">1.84112</td>
    <td align="right">2.30140</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">486.04641</td>
    <td align="right">24.78285</td>
    <td align="right">0.19884</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">7316.27020</td>
    <td align="right">8413.71074</td>
    <td align="right">0.54426</td>
    <td align="right">0.62590</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">26.67300</td>
    <td align="right">1.33605E-002</td>
    <td align="right">141.26666</td>
    <td align="right">7.20300</td>
    <td align="right">5.77904E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">12339.50578</td>
    <td align="right">15424.38222</td>
    <td align="right">0.53209</td>
    <td align="right">0.66511</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">141.26666</td>
    <td align="right">7.20300</td>
    <td align="right">5.77904E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">11577.58873</td>
    <td align="right">13314.22704</td>
    <td align="right">0.86125</td>
    <td align="right">0.99044</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">118.61245</td>
    <td align="right">6.04789</td>
    <td align="right">4.85228E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">10368.21624</td>
    <td align="right">12960.27030</td>
    <td align="right">0.44709</td>
    <td align="right">0.55886</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">118.61245</td>
    <td align="right">6.04789</td>
    <td align="right">4.85228E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">7820.21901</td>
    <td align="right">8993.25187</td>
    <td align="right">0.58175</td>
    <td align="right">0.66902</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">26.67300</td>
    <td align="right">1.33605E-002</td>
    <td align="right">147.85050</td>
    <td align="right">7.53870</td>
    <td align="right">6.04838E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">13430.97960</td>
    <td align="right">16788.72450</td>
    <td align="right">0.57916</td>
    <td align="right">0.72395</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">147.85050</td>
    <td align="right">7.53870</td>
    <td align="right">6.04838E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">Cooling</td>
    <td align="right">22786.80070</td>
    <td align="right">26204.82080</td>
    <td align="right">1.69489</td>
    <td align="right">1.94912</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">251.24669</td>
    <td align="right">12.81073</td>
    <td align="right">0.10278</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">Heating</td>
    <td align="right">19198.29395</td>
    <td align="right">23997.86744</td>
    <td align="right">0.82771</td>
    <td align="right">1.03464</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">251.24669</td>
    <td align="right">12.81073</td>
    <td align="right">0.10278</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">678713.94871</td>
    <td align="right">780521.04102</td>
    <td align="right">46.45516</td>
    <td align="right">53.42344</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">20.91800</td>
    <td align="right">1.59875E-002</td>
    <td align="right">15618.48987</td>
    <td align="right">840.58013</td>
    <td align="right">6.74406</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.74406</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">15618.48987</td>
    <td align="right">840.58013</td>
    <td align="right">6.74406</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">46797.65569</td>
    <td align="right">53817.30404</td>
    <td align="right">3.48146</td>
    <td align="right">4.00368</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.76600</td>
    <td align="right">1.33607E-002</td>
    <td align="right">521.99989</td>
    <td align="right">28.09380</td>
    <td align="right">0.22540</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">46749.91286</td>
    <td align="right">58437.39108</td>
    <td align="right">2.01552</td>
    <td align="right">2.51940</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">521.99989</td>
    <td align="right">28.09380</td>
    <td align="right">0.22540</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">12629.70128</td>
    <td align="right">14524.15648</td>
    <td align="right">0.93955</td>
    <td align="right">1.08049</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">29.83500</td>
    <td align="right">1.33661E-002</td>
    <td align="right">175.32341</td>
    <td align="right">9.43583</td>
    <td align="right">7.57046E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">18409.66557</td>
    <td align="right">23012.08197</td>
    <td align="right">0.79371</td>
    <td align="right">0.99214</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">175.32341</td>
    <td align="right">9.43583</td>
    <td align="right">7.57046E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">45843.58985</td>
    <td align="right">52720.12832</td>
    <td align="right">3.41051</td>
    <td align="right">3.92208</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">486.04641</td>
    <td align="right">26.15880</td>
    <td align="right">0.20987</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">52537.01061</td>
    <td align="right">65671.26327</td>
    <td align="right">2.26505</td>
    <td align="right">2.83131</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">486.04641</td>
    <td align="right">26.15880</td>
    <td align="right">0.20987</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">6963.18908</td>
    <td align="right">8007.66745</td>
    <td align="right">0.51802</td>
    <td align="right">0.59572</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.06800</td>
    <td align="right">1.33630E-002</td>
    <td align="right">141.26666</td>
    <td align="right">7.60291</td>
    <td align="right">6.09989E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">15214.65015</td>
    <td align="right">19018.31269</td>
    <td align="right">0.65598</td>
    <td align="right">0.81997</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">141.26666</td>
    <td align="right">7.60291</td>
    <td align="right">6.09989E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">10854.52640</td>
    <td align="right">12482.70536</td>
    <td align="right">0.80751</td>
    <td align="right">0.92864</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">118.61245</td>
    <td align="right">6.38367</td>
    <td align="right">5.12169E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">12792.49913</td>
    <td align="right">15990.62391</td>
    <td align="right">0.55155</td>
    <td align="right">0.68944</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">118.61245</td>
    <td align="right">6.38367</td>
    <td align="right">5.12169E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">7486.09529</td>
    <td align="right">8609.00958</td>
    <td align="right">0.55692</td>
    <td align="right">0.64046</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.06800</td>
    <td align="right">1.33630E-002</td>
    <td align="right">147.85050</td>
    <td align="right">7.95725</td>
    <td align="right">6.38418E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">16526.51829</td>
    <td align="right">20658.14786</td>
    <td align="right">0.71251</td>
    <td align="right">0.89064</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">147.85050</td>
    <td align="right">7.95725</td>
    <td align="right">6.38418E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">Cooling</td>
    <td align="right">21365.88721</td>
    <td align="right">24570.77029</td>
    <td align="right">1.58952</td>
    <td align="right">1.82795</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.76600</td>
    <td align="right">1.33607E-002</td>
    <td align="right">251.24669</td>
    <td align="right">13.52198</td>
    <td align="right">0.10849</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">Heating</td>
    <td align="right">22779.39010</td>
    <td align="right">28474.23762</td>
    <td align="right">0.98208</td>
    <td align="right">1.22760</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">251.24669</td>
    <td align="right">13.52198</td>
    <td align="right">0.10849</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">1816389.85147</td>
    <td align="right">2088848.32919</td>
    <td align="right">111.19185</td>
    <td align="right">127.87063</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">20.91800</td>
    <td align="right">1.59875E-002</td>
    <td align="right">15618.48987</td>
    <td align="right">5806.05507</td>
    <td align="right">34.83269</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">34.83269</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">15618.48987</td>
    <td align="right">5806.05507</td>
    <td align="right">34.83269</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">88402.12263</td>
    <td align="right">101662.44103</td>
    <td align="right">5.58573</td>
    <td align="right">6.42359</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">521.99989</td>
    <td align="right">194.04950</td>
    <td align="right">1.16418</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">25730.32374</td>
    <td align="right">32162.90467</td>
    <td align="right">1.02343</td>
    <td align="right">1.27928</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">521.99989</td>
    <td align="right">194.04950</td>
    <td align="right">1.16418</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">25396.37015</td>
    <td align="right">29205.82567</td>
    <td align="right">1.60604</td>
    <td align="right">1.84695</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">29.09100</td>
    <td align="right">1.33648E-002</td>
    <td align="right">175.32341</td>
    <td align="right">65.17515</td>
    <td align="right">0.39101</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">10535.99934</td>
    <td align="right">13169.99918</td>
    <td align="right">0.41906</td>
    <td align="right">0.52383</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">175.32341</td>
    <td align="right">65.17515</td>
    <td align="right">0.39101</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">84273.60475</td>
    <td align="right">96914.64546</td>
    <td align="right">5.33020</td>
    <td align="right">6.12972</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">486.04641</td>
    <td align="right">180.68407</td>
    <td align="right">1.08399</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">30437.10094</td>
    <td align="right">38046.37617</td>
    <td align="right">1.21061</td>
    <td align="right">1.51326</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">486.04641</td>
    <td align="right">180.68407</td>
    <td align="right">1.08399</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">16670.92972</td>
    <td align="right">19171.56918</td>
    <td align="right">1.05435</td>
    <td align="right">1.21251</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.06800</td>
    <td align="right">1.33630E-002</td>
    <td align="right">141.26666</td>
    <td align="right">52.51481</td>
    <td align="right">0.31506</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">8718.47814</td>
    <td align="right">10898.09768</td>
    <td align="right">0.34677</td>
    <td align="right">0.43346</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">141.26666</td>
    <td align="right">52.51481</td>
    <td align="right">0.31506</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">20301.98523</td>
    <td align="right">23347.28302</td>
    <td align="right">1.28405</td>
    <td align="right">1.47666</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">118.61245</td>
    <td align="right">44.09328</td>
    <td align="right">0.26453</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">7316.07170</td>
    <td align="right">9145.08962</td>
    <td align="right">0.29099</td>
    <td align="right">0.36374</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">118.61245</td>
    <td align="right">44.09328</td>
    <td align="right">0.26453</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">17763.81412</td>
    <td align="right">20428.38624</td>
    <td align="right">1.12347</td>
    <td align="right">1.29199</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">28.06800</td>
    <td align="right">1.33630E-002</td>
    <td align="right">147.85050</td>
    <td align="right">54.96230</td>
    <td align="right">0.32974</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">9658.43986</td>
    <td align="right">12073.04983</td>
    <td align="right">0.38415</td>
    <td align="right">0.48019</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">147.85050</td>
    <td align="right">54.96230</td>
    <td align="right">0.32974</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">Cooling</td>
    <td align="right">38597.00112</td>
    <td align="right">44386.55129</td>
    <td align="right">2.43881</td>
    <td align="right">2.80463</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">251.24669</td>
    <td align="right">93.39905</td>
    <td align="right">0.56034</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">Heating</td>
    <td align="right">13270.43427</td>
    <td align="right">16588.04283</td>
    <td align="right">0.52783</td>
    <td align="right">0.65979</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">251.24669</td>
    <td align="right">93.39905</td>
    <td align="right">0.56034</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Cooling</td>
    <td align="right">1546369.88965</td>
    <td align="right">1778325.37310</td>
    <td align="right">115.45108</td>
    <td align="right">132.76875</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">26.76600</td>
    <td align="right">1.33607E-002</td>
    <td align="right">15618.48987</td>
    <td align="right">11768.12180</td>
    <td align="right">55.93606</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">Heating</td>
    <td align="right">133412.20126</td>
    <td align="right">166765.25157</td>
    <td align="right">5.86567</td>
    <td align="right">55.93606</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">15618.48987</td>
    <td align="right">11768.12180</td>
    <td align="right">55.93606</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">78726.45396</td>
    <td align="right">90535.42206</td>
    <td align="right">5.86240</td>
    <td align="right">6.74176</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">521.99989</td>
    <td align="right">393.31321</td>
    <td align="right">1.86949</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">24699.82134</td>
    <td align="right">30874.77667</td>
    <td align="right">1.08595</td>
    <td align="right">1.86949</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">521.99989</td>
    <td align="right">393.31321</td>
    <td align="right">1.86949</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">22898.66278</td>
    <td align="right">26333.46219</td>
    <td align="right">1.70570</td>
    <td align="right">1.96155</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">29.09100</td>
    <td align="right">1.33648E-002</td>
    <td align="right">175.32341</td>
    <td align="right">132.10158</td>
    <td align="right">0.62790</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">9785.44770</td>
    <td align="right">12231.80962</td>
    <td align="right">0.43023</td>
    <td align="right">0.62790</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">175.32341</td>
    <td align="right">132.10158</td>
    <td align="right">0.62790</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">72741.06987</td>
    <td align="right">83652.23035</td>
    <td align="right">5.41901</td>
    <td align="right">6.23187</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">486.04641</td>
    <td align="right">366.22320</td>
    <td align="right">1.74073</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">28191.31953</td>
    <td align="right">35239.14941</td>
    <td align="right">1.23946</td>
    <td align="right">1.74073</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">486.04641</td>
    <td align="right">366.22320</td>
    <td align="right">1.74073</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">15382.72703</td>
    <td align="right">17690.13609</td>
    <td align="right">1.14556</td>
    <td align="right">1.31739</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">141.26666</td>
    <td align="right">106.44072</td>
    <td align="right">0.50593</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">8109.01455</td>
    <td align="right">10136.26819</td>
    <td align="right">0.35652</td>
    <td align="right">0.50593</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">141.26666</td>
    <td align="right">106.44072</td>
    <td align="right">0.50593</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">17609.75493</td>
    <td align="right">20251.21817</td>
    <td align="right">1.31185</td>
    <td align="right">1.50863</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">28.99800</td>
    <td align="right">1.33646E-002</td>
    <td align="right">118.61245</td>
    <td align="right">89.37136</td>
    <td align="right">0.42480</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">6807.88231</td>
    <td align="right">8509.85288</td>
    <td align="right">0.29932</td>
    <td align="right">0.42480</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">118.61245</td>
    <td align="right">89.37136</td>
    <td align="right">0.42480</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">Cooling</td>
    <td align="right">16206.07739</td>
    <td align="right">18636.98900</td>
    <td align="right">1.20687</td>
    <td align="right">1.38790</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">147.85050</td>
    <td align="right">111.40147</td>
    <td align="right">0.52951</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">Heating</td>
    <td align="right">8891.60501</td>
    <td align="right">11114.50626</td>
    <td align="right">0.39093</td>
    <td align="right">0.52951</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">147.85050</td>
    <td align="right">111.40147</td>
    <td align="right">0.52951</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">Cooling</td>
    <td align="right">38361.32552</td>
    <td align="right">44115.52434</td>
    <td align="right">2.85655</td>
    <td align="right">3.28503</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.18500</td>
    <td align="right">1.33579E-002</td>
    <td align="right">251.24669</td>
    <td align="right">189.30778</td>
    <td align="right">0.89981</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">Heating</td>
    <td align="right">12586.09561</td>
    <td align="right">15732.61952</td>
    <td align="right">0.55336</td>
    <td align="right">0.89981</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">251.24669</td>
    <td align="right">189.30778</td>
    <td align="right">0.89981</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">982861.72</td>
    <td align="right">72.46021</td>
    <td align="right">72.46021</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">408034.60</td>
    <td align="right">14.49670</td>
    <td align="right">14.49670</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 18:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">834757.78</td>
    <td align="right">61.84134</td>
    <td align="right">61.84134</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">436023.81</td>
    <td align="right">16.71457</td>
    <td align="right">16.71457</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2471024.98</td>
    <td align="right">148.04708</td>
    <td align="right">148.04708</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1374998.13</td>
    <td align="right">40.08625</td>
    <td align="right">40.08625</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2662380.25</td>
    <td align="right">153.36116</td>
    <td align="right">153.36116</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2144986.14</td>
    <td align="right">62.53424</td>
    <td align="right">62.53424</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">62.26021</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.19115</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">14.80345</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50974</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.99316E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.93466E-003</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">14.80345</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">88450.31911</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.93466E-003</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1472.80493</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.00404</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.93406E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.95203</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.83529E-003</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.43825E-003</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.01580</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">65754.98900</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.43825E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1365.81124</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.09321</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12221</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.25993</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.32588</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.11769E-003</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.76085E-004</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.80761</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26337.89772</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.76085E-004</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">547.03114</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.17515</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.87075E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.99271</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.29501E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.64157E-003</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.30140</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">75050.50642</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.64157E-003</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1558.76250</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66511</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.16185</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.15814</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.43159</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.35409E-003</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.74417E-004</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.66511</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21689.77032</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.74417E-004</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">450.48615</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.99044</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.12555E-002</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.23549</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.17509E-003</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.98628E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.55886</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">81</td>
