    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">18224.79652</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.98628E-004</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">378.52005</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.72395</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.15562</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17213</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.41499</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.44824E-003</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.16361E-004</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.72395</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">23607.39957</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.16361E-004</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">490.30740</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.94912</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.82237E-002</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23777</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.46344</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.87890E-003</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.38134E-004</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.03464</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">33746.61640</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.38134E-004</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">700.93905</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">53.42344</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.22277</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">12.34494</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.59406</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.71026E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.65767E-003</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">12.34494</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">121505.53554</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.65767E-003</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2108.24597</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.00368</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.93495E-002</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.92516</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.83495E-003</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.79688E-003</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.51940</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">82151.09107</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.79688E-003</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1706.18470</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.08049</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12364</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.24968</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.32972</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.08141E-003</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.07465E-004</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.99214</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32344.43237</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.07465E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">671.71514</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.92208</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.44313E-002</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.90630</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.03468E-003</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.01884E-003</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.83131</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">92298.97653</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.01884E-003</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1916.80425</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.81997</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.13128</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.18948</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.35008</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.90222E-003</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.84678E-004</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.81997</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26730.78822</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.84678E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">555.12830</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92864</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.73279E-002</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.21459</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.91460E-003</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.91601E-004</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.68944</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">22475.40133</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.91601E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">466.75487</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.89064</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.12650</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20581</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.33732</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.01197E-003</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.35039E-004</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.89064</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29033.20693</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.35039E-004</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">602.93514</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82795</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10473</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23108</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.42240</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.63775E-003</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.75501E-004</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.22760</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">40026.83396</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.75501E-004</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">831.30004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">127.87063</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.30729E-002</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">58.59726</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.09357E-003</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.54654E-003</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">58.59726</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">436456.20127</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.54654E-003</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">7380.54467</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.42359</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.19223E-002</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.94364</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.15287E-003</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.18199E-003</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.94364</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">54039.26111</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.18199E-003</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1003.83723</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.84695</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">7.23336E-002</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.84637</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.26726E-003</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.25636E-004</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.84637</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19459.55660</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.25636E-004</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">373.34634</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.12972</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.04215E-002</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.80897</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.30570E-003</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.28875E-003</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.80897</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">58920.26348</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.28875E-003</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1114.09140</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.21251</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.87791E-002</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.55564</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.29155E-003</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.28686E-004</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.55564</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">15027.12437</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.28686E-004</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">297.49486</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.47666</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.12076E-002</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.67668</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.22472E-003</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.10018E-004</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.67668</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14173.64630</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.10018E-004</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">267.94529</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.29199</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.72002E-002</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.59206</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.36926E-003</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.60304E-004</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.59206</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">16472.67378</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.60304E-004</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">328.19838</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.80463</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.82621E-002</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.28523</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.45825</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.58143E-003</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.71741E-004</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.28523</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26139.33462</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.71741E-004</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">492.06324</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">132.76875</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.96392E-002</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">98.58688</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.25037E-003</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.48503E-002</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">98.58688</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1136124.82154</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48503E-002</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">20080.80768</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.74176</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.90000E-002</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.00606</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.45762E-003</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.75258E-003</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.00606</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">80125.81848</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.75258E-003</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1466.76086</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.96155</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">6.81075E-002</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.45654</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.59410E-003</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.80985E-004</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.45654</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26561.91576</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.80985E-004</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">493.02598</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.23187</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.94312E-002</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.62745</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.41077E-003</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.76659E-003</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.62745</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">80766.25000</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.76659E-003</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1491.76584</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.31739</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.17110E-002</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.97822</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.66278E-003</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.32218E-004</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.97822</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19760.49588</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.32218E-004</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">371.63078</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.50863</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.99104E-002</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.12023</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.35949E-003</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.27203E-004</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.12023</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19531.19237</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.27203E-004</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">360.70154</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.38790</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.11744E-002</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.03058</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.69360E-003</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.64883E-004</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.03058</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">21253.89489</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.64883E-004</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">400.88840</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.28503</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.82796E-002</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.43928</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.74255</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.53745E-003</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.69032E-004</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.43928</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">12.77778</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">39731.11265</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.69032E-004</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">728.54785</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">37.93061</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">18.03732</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">75.86123</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">18.03732</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">72.46021</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">72.46021</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.24893</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">33.44845</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">15.45835</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">66.89689</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">16.71457</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">61.84134</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">61.84134</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.27028</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">74.52834</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">68.30586</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">149.05668</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">68.30586</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">148.04708</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">148.04708</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.46138</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">115.24524</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">115.24524</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">155.20287</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">115.24524</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">153.36116</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">153.36116</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.75146</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">72.46021</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">61.84134</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">148.04708</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">153.36116</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">72.46021</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">11.90501</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">8 ZONE VAV ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.90501</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.27644</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.91905</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.74181E-003</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1428616.82541</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">6.06563E-002</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">72.46021</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">312996.53713</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.84612E-003</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4669.16674</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">72.46021</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.06563E-002</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">7.85063E-006</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">6.84612E-003</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">61.84134</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">12.56598</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">8 ZONE VAV 1 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">12.56598</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.22068</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.92006</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.00405E-002</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1270242.26817</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.39320E-002</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">61.84134</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">450522.83136</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.85421E-003</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">6275.82417</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">61.84134</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.39320E-002</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 1 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">8.82946E-006</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.85421E-003</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">148.04708</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">64.90256</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">8 ZONE VAV 2 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">64.90256</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.01408</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.91922</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.21001E-002</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">4629742.71441</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.19657</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">148.04708</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1523448.32098</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.33221E-002</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">20015.67571</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">148.04708</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.19657</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 2 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.42250E-006</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.33221E-002</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">153.36116</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">8 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">104.22373</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">8 ZONE VAV 3 ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">104.22373</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">28.59526</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">10.92089</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.25942E-002</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">5130301.13499</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.21782</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">153.36116</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1578131.77469</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.45182E-002</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">20734.12888</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">153.36116</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">0.21782</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 3 CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.18614E-006</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.45182E-002</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">95619.22433</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">63.47772</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">32313.40418</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">Initial Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">Initial Design Size Reference Capacity [W]</td>
    <td align="right">12458902.94299</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">Initial Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.62200</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">0.68826</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">6989.44992</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Initial Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Initial Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">3.25012E-002</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.62200</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">74.63971</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.62200</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">123657.53488</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Initial Design Water Flow Rate [m3/s]</td>
    <td align="right">0.62200</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Initial Design Air Flow Rate [m3/s]</td>
    <td align="right">426.20613</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Initial Nominal Capacity [W]</td>
    <td align="right">14357911.03773</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Initial Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">85.24123</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Initial Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">1794738.87972</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">5.04724</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">7.70336E-005</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR 0.808 THERM EFF</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.20603E-002</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.14718</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">17.66207</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">0.14718</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">35963.58590</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 16641KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Initial Design Size Nominal Capacity [W]</td>
    <td align="right">6729071.58824</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 16641KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Initial Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.14718</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">2.38671E-002</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">10.88832</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">63.47772</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.71530</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">85.83566</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER BOOSTER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.68826</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">PlantLoop</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.19434</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.14718</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">17.66207</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.38671E-002</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">95619.22433</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">12458902.94299</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.62200</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.52898</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">32313.40418</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Supply Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop Demand Side Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Heat Exchanger U-Factor Times Area Value [W/C]</td>
    <td align="right">6989.44992</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]</td>
    <td align="right">17.22222</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.73550E-003</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">PlantComponent:TemperatureSource</td>
    <td align="right">MAINS WATER MAKEUP FOR SWH BOOSTER</td>
    <td align="right">Design Size Design Fluid Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.71530</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">426.20613</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">16511597.69339</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">85.24123</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">2063949.71167</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.71530</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">142206.16511</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR 0.808 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.16195E-002</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">9.45412E-005</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 16641KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6729071.58824</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BOILER 16641KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">0.14718</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.14718</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">35963.58590</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.98892E-004</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">10.88832</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">83639.75</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">62171.82</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">24902.68</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">70960.82</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">20507.84</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">17231.68</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">22320.98</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">31907.68</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">114871.56</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">77674.48</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">30581.91</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">87269.40</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">25274.17</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">21250.67</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">27451.13</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">37845.68</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">412681.60</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">51128.14</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">18407.75</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">55739.61</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">14211.78</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">13408.54</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">15578.51</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">24728.93</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">1073910.64</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">75822.43</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">25131.17</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">76423.99</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">18694.39</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">18481.14</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">20106.85</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">37596.77</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">251997.46</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">329032.13</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">1017078.34</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">1053585.89</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">1766270.24</td>
    <td align="right">1219947.34</td>
    <td align="right">546322.90</td>
    <td align="right">0.69</td>
    <td align="right">188499.92</td>
    <td align="right">1911.87</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">1536915.60</td>
    <td align="right">1054759.23</td>
    <td align="right">482156.38</td>
    <td align="right">0.69</td>
    <td align="right">164201.34</td>
    <td align="right">1665.42</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">4300985.80</td>
    <td align="right">2809716.94</td>
    <td align="right">1491268.86</td>
    <td align="right">0.65</td>
    <td align="right">463702.97</td>
    <td align="right">4703.13</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">4553678.30</td>
    <td align="right">2956274.67</td>
    <td align="right">1597403.62</td>
    <td align="right">0.65</td>
    <td align="right">494618.82</td>
    <td align="right">5016.70</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-16.30</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-16.30</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">30.30</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">27.80</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">240</td>
    <td align="right">5.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">-16.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-16.30</td>
    <td align="right">{C}</td>
    <td align="right">98769</td>
    <td align="right">270</td>
    <td align="right">5.1</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2224193086</td>
    <td align="right">0.5523123814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1619415975E-002</td>
    <td align="right">0.2612128879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2158028713</td>
    <td align="right">0.5261494191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1029331662</td>
    <td align="right">0.1617345376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1261295831</td>
    <td align="right">0.3433172900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1139252096</td>
    <td align="right">0.2100966491</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1176297678</td>
    <td align="right">0.3075293811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1296649294</td>
    <td align="right">0.1937700250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1495651398</td>
    <td align="right">0.4128958472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1256857886</td>
    <td align="right">0.3014302421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1138135715</td>
    <td align="right">0.3027009694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1297364261</td>
    <td align="right">0.1955449544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1445519189</td>
    <td align="right">0.3988463900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1247310530</td>
    <td align="right">0.2886479855</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2158118633</td>
    <td align="right">0.5391473999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1032138922</td>
    <td align="right">0.1599437046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1831542021</td>
    <td align="right">0.4478655026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1029897057</td>
    <td align="right">0.2939468240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1643740681</td>
    <td align="right">0.3943730619</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1030931011</td>
    <td align="right">0.1710373451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.8554053567E-002</td>
    <td align="right">0.2607370214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1189495034</td>
    <td align="right">0.2238991680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1337186426</td>
    <td align="right">0.3642677948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1345922022</td>
    <td align="right">0.2658726829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.3949309933E-002</td>
    <td align="right">0.2190268526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1027658021</td>
    <td align="right">0.2129292235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1299003568</td>
    <td align="right">0.3542740961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1352175507</td>
    <td align="right">0.2697000020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.2622198240E-002</td>
    <td align="right">0.2119159992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1027361067</td>
    <td align="right">0.2068462636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1742646536</td>
    <td align="right">0.4235682810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1041873064</td>
    <td align="right">0.1952092502</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2855958089</td>
    <td align="right">0.8138445369</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1802185974E-002</td>
    <td align="right">0.1384455399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1801769463</td>
    <td align="right">0.4572875162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1921932296E-002</td>
    <td align="right">7.7514920762E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1377874222</td>
    <td align="right">0.3989156457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4994826539E-002</td>
    <td align="right">8.3899380675E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1019236937</td>
    <td align="right">0.2997290953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2576025794E-002</td>
    <td align="right">7.1790935323E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1990038049</td>
    <td align="right">0.5626970467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8063337385E-002</td>
    <td align="right">0.1295460184</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.9755927787E-002</td>
    <td align="right">0.2994676688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2147643247E-002</td>
    <td align="right">7.2953268387E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1896768777</td>
    <td align="right">0.5411516377</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7734235733E-002</td>
    <td align="right">0.1251149392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1866227966</td>
    <td align="right">0.4872286162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0767264033E-002</td>
    <td align="right">8.9103933454E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">6.2822862705E-002</td>
    <td align="right">0.1727794908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4318944409E-002</td>
    <td align="right">2.6897437183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">7.9447268638E-002</td>
    <td align="right">0.1177540967</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4522624538E-002</td>
    <td align="right">2.2022108323E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.8192506814E-002</td>
    <td align="right">4.9550554842E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7263889888E-002</td>
    <td align="right">2.3153094263E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.9334511656E-002</td>
    <td align="right">4.1365808447E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3980168471E-002</td>
    <td align="right">3.8646175259E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.8283543546E-002</td>
    <td align="right">7.0391875449E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5230440326E-002</td>
    <td align="right">2.5886641759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.3630091270E-002</td>
    <td align="right">4.0513525119E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4217667490E-002</td>
    <td align="right">3.8976920070E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.7350238646E-002</td>
    <td align="right">6.8961233497E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6190009497E-002</td>
    <td align="right">2.5262897532E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.8435167646E-002</td>
    <td align="right">0.1230222195</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3527592152E-002</td>
    <td align="right">2.0929084076E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2224137111</td>
    <td align="right">0.5491265394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1013074079E-002</td>
    <td align="right">0.2604976208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1923950131</td>
    <td align="right">0.4724029143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9961078759E-002</td>
    <td align="right">0.1473777340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1024487881</td>
    <td align="right">0.2705927668</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1094886626</td>
    <td align="right">0.1832539433</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.8854751675E-002</td>
    <td align="right">0.2401258724</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1281322177</td>
    <td align="right">0.1791237278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1218246810</td>
    <td align="right">0.3312535345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1188716099</td>
    <td align="right">0.2657210049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.5410210832E-002</td>
    <td align="right">0.2359056526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1280051607</td>
    <td align="right">0.1797157099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1163787374</td>
    <td align="right">0.3138341265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1176728920</td>
    <td align="right">0.2521134199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1961332046</td>
    <td align="right">0.4820894095</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1000850317</td>
    <td align="right">0.1448312383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1833557234</td>
    <td align="right">0.4458327872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1027332117</td>
    <td align="right">0.2936275116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1454486271</td>
    <td align="right">0.3277599601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8515194951E-002</td>
    <td align="right">0.1465906412</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">7.4927049374E-002</td>
    <td align="right">0.1725717332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1124456416</td>
    <td align="right">0.1820109126</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1129909893</td>
    <td align="right">0.2850743877</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1310280056</td>
    <td align="right">0.2357794284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.9555099015E-002</td>
    <td align="right">0.1266523587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4685714434E-002</td>
    <td align="right">0.1650820808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1090941115</td>
    <td align="right">0.2755976794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1313562403</td>
    <td align="right">0.2381544469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.7472210558E-002</td>
    <td align="right">0.1174370555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4306390213E-002</td>
    <td align="right">0.1579302812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1534391090</td>
    <td align="right">0.3560244724</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8704922575E-002</td>
    <td align="right">0.1669340756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.2849106071</td>
    <td align="right">0.8140138768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1456350604E-002</td>
    <td align="right">0.1395195577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1636207237</td>
    <td align="right">0.4163330979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0397841586E-002</td>
    <td align="right">7.3499263769E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1177244050</td>
    <td align="right">0.3439103997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3111171147E-002</td>
    <td align="right">7.5615997206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.4117064588E-002</td>
    <td align="right">0.2472626189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1109731822E-002</td>
    <td align="right">6.6406694544E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1768442707</td>
    <td align="right">0.5031498655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5347050169E-002</td>
    <td align="right">0.1198812342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.2066010177E-002</td>
    <td align="right">0.2474593785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0840180210E-002</td>
    <td align="right">6.6812778587E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1666305378</td>
    <td align="right">0.4785749583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5363854508E-002</td>
    <td align="right">0.1148132244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1705341417</td>
    <td align="right">0.4427434831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8982754423E-002</td>
    <td align="right">8.3228213803E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">6.0117445050E-002</td>
    <td align="right">0.1656279061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3983632477E-002</td>
    <td align="right">2.5871539048E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.1597652196E-002</td>
    <td align="right">0.1123333368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1244928355E-002</td>
    <td align="right">2.1461261004E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.3865000146E-002</td>
    <td align="right">6.3859809164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5469813095E-002</td>
    <td align="right">2.2508218348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">6.3827368211E-002</td>
    <td align="right">4.9758259647E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2423622722E-002</td>
    <td align="right">3.8455363706E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.5067788894E-002</td>
    <td align="right">3.5545259318E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3087972295E-002</td>
    <td align="right">2.3113250150E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">6.8329413422E-002</td>
    <td align="right">4.8013287707E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2636163863E-002</td>
    <td align="right">3.8859956110E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.5826077371E-002</td>
    <td align="right">3.4319775176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4063751613E-002</td>
    <td align="right">2.2274710776E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.9207100604E-002</td>
    <td align="right">0.1162039239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9841757605E-002</td>
    <td align="right">1.9928281303E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.1508515423E-002</td>
    <td align="right">0.1110148910</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8273838926E-002</td>
    <td align="right">0.3279754967</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4520053178</td>
    <td align="right">0.8393138080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0468696951</td>
    <td align="right">3.6409942326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4514961215</td>
    <td align="right">0.8524816090</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3023174946</td>
    <td align="right">8.9318111069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4515135190</td>
    <td align="right">0.8992925199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8308259455</td>
    <td align="right">7.4800958504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3769121249</td>
    <td align="right">0.7670708519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">18.4375047549</td>
    <td align="right">87.9468057293</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4516768139</td>
    <td align="right">0.8828142544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6693050687</td>
    <td align="right">6.2337643183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3708595501</td>
    <td align="right">0.7768264251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7998424153</td>
    <td align="right">3.4123880359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4523100196</td>
    <td align="right">0.8548864703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2321930306</td>
    <td align="right">4.4000872095</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.1020164170</td>
    <td align="right">0.1876835935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1026859823</td>
    <td align="right">0.2447287523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4520600188</td>
    <td align="right">0.9243422637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2332528354</td>
    <td align="right">14.8164860150</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4097040481</td>
    <td align="right">0.8903881593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3583137155</td>
    <td align="right">1.2777271093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4522628818</td>
    <td align="right">0.9660740487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7413209992</td>
    <td align="right">3.0341266994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3467858561</td>
    <td align="right">0.8376615053</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2445424005</td>
    <td align="right">0.7533584196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4515145222</td>
    <td align="right">0.9473460256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2551406393</td>
    <td align="right">5.4955131293</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3387687725</td>
    <td align="right">0.8270644637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2012632330</td>
    <td align="right">0.6280288093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4512802327</td>
    <td align="right">0.9367715368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3264867260</td>
    <td align="right">24.8797913792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0533061677E-003</td>
    <td align="right">3.9013082999E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4711907879</td>
    <td align="right">0.8383199173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.6103424526E-004</td>
    <td align="right">1.0533897649E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1475119631E-005</td>
    <td align="right">2.0637062124E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1129219673E-003</td>
    <td align="right">2.1668798696E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9653064150E-005</td>
    <td align="right">1.6349683290E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.3357622492E-003</td>
    <td align="right">3.8361779107E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2558625937E-004</td>
    <td align="right">1.3306900958E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.7452666272E-003</td>
    <td align="right">3.7806049387E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1340935713E-003</td>
    <td align="right">1.7849241719E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.9645642310E-003</td>
    <td align="right">3.6116806315E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9403204757E-004</td>
    <td align="right">1.3439250728E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.2637155622E-003</td>
    <td align="right">4.7775539230E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7305669504E-003</td>
    <td align="right">1.9420584505E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.3158525315E-004</td>
    <td align="right">1.2932613316E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8606827354E-005</td>
    <td align="right">1.6881651773E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">7.1765494442E-006</td>
    <td align="right">6.8413505672E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2940335960E-006</td>
    <td align="right">1.0887769570E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">6.1880641050E-006</td>
    <td align="right">6.0236045265E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0729378744E-006</td>
    <td align="right">2.9893743859E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.2887342830E-006</td>
    <td align="right">5.1299093123E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6408293881E-006</td>
    <td align="right">2.3299023956E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.3865803786E-003</td>
    <td align="right">4.0484119831E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5626752388E-004</td>
    <td align="right">1.6414298251E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.6006762048E-003</td>
    <td align="right">4.2454205348E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1522849466E-003</td>
    <td align="right">1.8032759253E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.7931546891E-003</td>
    <td align="right">3.4701452231E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5281009111E-004</td>
    <td align="right">1.5844617074E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.3503207219E-003</td>
    <td align="right">4.2473432053E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2436880843E-003</td>
    <td align="right">1.8966249114E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.8051924393E-003</td>
    <td align="right">3.6001104876E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3925929538E-004</td>
    <td align="right">1.7902148887E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5598955113E-002</td>
    <td align="right">8.4740032521E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1690387313</td>
    <td align="right">0.3740423470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8163891340E-002</td>
    <td align="right">3.7931829556E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1429333294</td>
    <td align="right">0.2743653612</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3470779362E-002</td>
    <td align="right">5.6715054015E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2124904623</td>
    <td align="right">0.6272995060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2001613684E-002</td>
    <td align="right">3.8107386440E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1509210918</td>
    <td align="right">0.3547578286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9391127756E-002</td>
    <td align="right">4.0830002803E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1458597961</td>
    <td align="right">0.3317366658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5927326107E-002</td>
    <td align="right">3.7531369322E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1477612807</td>
    <td align="right">0.3325306242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9344292551E-002</td>
    <td align="right">4.6752508688E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1479233967</td>
    <td align="right">0.3394180926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4881392623E-002</td>
    <td align="right">3.8112528426E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1571470217</td>
    <td align="right">0.3487987289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1239213234</td>
    <td align="right">8.3133349217E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5456699619</td>
    <td align="right">0.4993237217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2248690148</td>
    <td align="right">0.1319437972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8975705446</td>
    <td align="right">1.2677016681</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2488117046</td>
    <td align="right">0.1475722602</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8571819140</td>
    <td align="right">1.1983554255</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2653090798</td>
    <td align="right">0.1525518082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8446196785</td>
    <td align="right">1.1799265339</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2855101010</td>
    <td align="right">0.1639302320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8654598828</td>
    <td align="right">1.2015046331</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2724151755</td>
    <td align="right">0.1546896208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8471473359</td>
    <td align="right">1.1814617442</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2983261978</td>
    <td align="right">0.1713071864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8569245914</td>
    <td align="right">1.1855754223</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2454215063</td>
    <td align="right">0.1427717112</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8900924599</td>
    <td align="right">1.2472270963</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4077865836</td>
    <td align="right">0.7748046445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1016540058</td>
    <td align="right">0.1477765096</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2665736960</td>
    <td align="right">0.2126958196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4914252649E-002</td>
    <td align="right">0.1551834229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2271356373</td>
    <td align="right">0.2085196952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1083922508</td>
    <td align="right">0.1650733214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1763168337</td>
    <td align="right">0.1538766998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2306965284</td>
    <td align="right">0.4089433196</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2584827637</td>
    <td align="right">0.2151430052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8617939108E-002</td>
    <td align="right">0.1398508051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1813879628</td>
    <td align="right">0.1506312865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2326471085</td>
    <td align="right">0.4083542985</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2348840714</td>
    <td align="right">0.2055748500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1175018579</td>
    <td align="right">0.1908146745</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2648750962</td>
    <td align="right">0.2267186349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1030903103E-002</td>
    <td align="right">0.1592012300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1517206934</td>
    <td align="right">0.3024620857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2309206590</td>
    <td align="right">0.3456164154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1901922414</td>
    <td align="right">0.4535791156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6952491653</td>
    <td align="right">8.1106196045</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2210757310</td>
    <td align="right">0.5276309295</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7305318387</td>
    <td align="right">3.9644057230</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2307347455</td>
    <td align="right">0.5507750194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2857921790</td>
    <td align="right">20.4361814927</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2281648694</td>
    <td align="right">0.5507631920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4277006197</td>
    <td align="right">14.3508288801</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2263647784</td>
    <td align="right">0.5403595001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7626780653</td>
    <td align="right">30.1927374349</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2397611881</td>
    <td align="right">0.5812661271</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3931208175</td>
    <td align="right">4.4771450970</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2045231509</td>
    <td align="right">0.4853272740</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8813663765</td>
    <td align="right">9.2767430966</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<b>Plant Coincident Sizing Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Plant Coincident Sizing Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Sizing Pass {#}</td>
    <td align="right">Measured Mass Flow{kg/s}</td>
    <td align="right">Measured Demand {W}</td>
    <td align="right">Demand Calculated Mass Flow{kg/s}</td>
    <td align="right">Sizes Changed {Yes/No}</td>
    <td align="right">Previous Volume Flow Rate {m3/s}</td>
    <td align="right">New Volume Flow Rate {m3/s}</td>
    <td align="right">Demand Check Applied {Yes/No}</td>
    <td align="right">Sizing Factor {}</td>
    <td align="right">Normalized Change {}</td>
    <td align="right">Specific Heat{J/kg-K}</td>
    <td align="right">Density {kg/m3}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">1</td>
    <td align="right">621.9340996</td>
    <td align="right">12935698.86</td>
    <td align="right">554.6604625</td>
    <td align="right">Yes</td>
    <td align="right">0.621998</td>
    <td align="right">0.715297</td>
    <td align="right">No</td>
    <td align="right">1.1500</td>
    <td align="right">0.150000</td>
    <td align="right">4197.9300</td>
    <td align="right">999.8980</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">5.77</td>
    <td align="right">19.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    17:59:32</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    35614.50</td>
    <td align="right">     1282.41</td>
    <td align="right">        0.00</td>
    <td align="right">   131195.09</td>
    <td align="right">    42241.62</td>
    <td align="right">   210334.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    17:59:32</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">       27.80</td>
    <td align="right">        9.30</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    17:59:32</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      530.62</td>
    <td align="right">      371.43</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      217.92</td>
    <td align="right">      152.55</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      626.57</td>
    <td align="right">      438.60</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      179.99</td>
    <td align="right">      126.00</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      151.13</td>
    <td align="right">      105.79</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      198.94</td>
    <td align="right">      139.26</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-12.5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.454</td>
    <td align="right">       0.487</td>
    <td align="right">      273.93</td>
    <td align="right">      191.75</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      252.02</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">      216.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      297.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">       27.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      117.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       2.104</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">       89.03</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      162.61</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">      252.01</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      342.13</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">       73.58</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">      342.61</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      216.15</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      519.91</td>
    <td align="right">      519.91</td>
    <td align="right">      269.03</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      351.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">       36.15</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.49</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      199.20</td>
    <td align="right">      199.20</td>
    <td align="right">      342.61</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       36.15</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">      117.49</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      606.28</td>
    <td align="right">      606.28</td>
    <td align="right">       72.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.49</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      179.99</td>
    <td align="right">      179.99</td>
    <td align="right">      162.14</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       27.08</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      151.13</td>
    <td align="right">      151.13</td>
    <td align="right">       72.02</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">      207.08</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      117.41</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      178.52</td>
    <td align="right">      178.52</td>
    <td align="right">      162.13</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      207.08</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">      297.41</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">      261.65</td>
    <td align="right">      261.65</td>
    <td align="right">      253.58</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.511</td>
    <td align="right">       6.300</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">      297.41</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">        0.30</td>
    <td align="right">       1.711</td>
    <td align="right">       3.839</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">      351.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 47</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 113</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 125</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 137</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 143</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.19</td>
    <td align="right">      159.19</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 164</td>
    <td align="right">       89.33</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.38</td>
    <td align="right">       65.38</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 170</td>
    <td align="right">      162.97</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">      187.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.97</td>
    <td align="right">      187.97</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 176</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">       54.00</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 182</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       45.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.34</td>
    <td align="right">       45.34</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 188</td>
    <td align="right">      252.02</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       59.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 194</td>
    <td align="right">      342.14</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.48 SHGC 0.40 DBL REF-D CLR 6MM/13MM</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.18</td>
    <td align="right">       82.18</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 200</td>
    <td align="right">       72.68</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2614.93</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      454.72</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2160.21</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    17:59:32</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    17:59:32</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      0.1659</td>
    <td align="right">    15618.49</td>
    <td align="right">     2591.68</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       51.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      0.1659</td>
    <td align="right">      522.00</td>
    <td align="right">       86.62</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       35.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      0.1659</td>
    <td align="right">      175.32</td>
    <td align="right">       29.09</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       30.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      0.1659</td>
    <td align="right">      486.05</td>
    <td align="right">       80.65</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       34.19</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      0.1659</td>
    <td align="right">      141.27</td>
    <td align="right">       23.44</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.92</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      0.1659</td>
    <td align="right">      118.61</td>
    <td align="right">       19.68</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.76</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      0.1659</td>
    <td align="right">      147.85</td>
    <td align="right">       24.53</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.96</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      0.1659</td>
    <td align="right">      251.25</td>
    <td align="right">       41.69</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      0.2983</td>
    <td align="right">    15618.49</td>
    <td align="right">     4659.50</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       51.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      0.2983</td>
    <td align="right">      522.00</td>
    <td align="right">      155.73</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       35.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      0.2983</td>
    <td align="right">      175.32</td>
    <td align="right">       52.30</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       30.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      0.2983</td>
    <td align="right">      486.05</td>
    <td align="right">      145.00</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       34.19</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      0.2983</td>
    <td align="right">      141.27</td>
    <td align="right">       42.14</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.92</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      0.2983</td>
    <td align="right">      118.61</td>
    <td align="right">       35.39</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.76</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      0.2983</td>
    <td align="right">      147.85</td>
    <td align="right">       44.11</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.96</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      0.2983</td>
    <td align="right">      251.25</td>
    <td align="right">       74.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      8.3621</td>
    <td align="right">    15618.49</td>
    <td align="right">   130603.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       51.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1258.09</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      8.3621</td>
    <td align="right">      522.00</td>
    <td align="right">     4365.03</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       35.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       28.84</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      8.3621</td>
    <td align="right">      175.32</td>
    <td align="right">     1466.08</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       30.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.29</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      8.3621</td>
    <td align="right">      486.05</td>
    <td align="right">     4064.39</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       34.19</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      8.3621</td>
    <td align="right">      141.27</td>
    <td align="right">     1181.29</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.92</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      8.3621</td>
    <td align="right">      118.61</td>
    <td align="right">      991.85</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.76</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.91</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      8.3621</td>
    <td align="right">      147.85</td>
    <td align="right">     1236.35</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.96</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      8.3621</td>
    <td align="right">      251.25</td>
    <td align="right">     2100.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      8.8264</td>
    <td align="right">    15618.49</td>
    <td align="right">   137855.14</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       51.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1327.93</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">      8.8264</td>
    <td align="right">      522.00</td>
    <td align="right">     4607.38</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       35.04</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       30.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">      8.8264</td>
    <td align="right">      175.32</td>
    <td align="right">     1547.48</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       30.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.72</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      8.8264</td>
    <td align="right">      486.05</td>
    <td align="right">     4290.04</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       33.92</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">      8.8264</td>
    <td align="right">      141.27</td>
    <td align="right">     1246.88</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.29</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">      8.8264</td>
    <td align="right">      118.61</td>
    <td align="right">     1046.92</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">      8.8264</td>
    <td align="right">      147.85</td>
    <td align="right">     1304.99</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       31.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">      8.8264</td>
    <td align="right">      251.25</td>
    <td align="right">     2217.61</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">      168.00</td>
    <td align="right">       32.47</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      4.3531</td>
    <td align="right">    15618.49</td>
    <td align="right">    67988.81</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      168.00</td>
    <td align="right">       91.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1171.36</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      4.3531</td>
    <td align="right">      522.00</td>
    <td align="right">     2272.32</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      148.78</td>
    <td align="right">       51.74</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      4.3531</td>
    <td align="right">      175.32</td>
    <td align="right">      763.20</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      115.66</td>
    <td align="right">       41.16</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      4.3531</td>
    <td align="right">      486.05</td>
    <td align="right">     2115.81</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      127.05</td>
    <td align="right">       47.89</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      4.3531</td>
    <td align="right">      141.27</td>
    <td align="right">      614.95</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      162.36</td>
    <td align="right">       46.54</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      4.3531</td>
    <td align="right">      118.61</td>
    <td align="right">      516.33</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      161.98</td>
    <td align="right">       43.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      4.3531</td>
    <td align="right">      147.85</td>
    <td align="right">      643.61</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      142.90</td>
    <td align="right">       44.88</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      4.3531</td>
    <td align="right">      251.25</td>
    <td align="right">     1093.70</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      129.28</td>
    <td align="right">       46.09</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.46</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      7.1061</td>
    <td align="right">    15618.49</td>
    <td align="right">   110986.17</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      168.00</td>
    <td align="right">       80.97</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1686.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      7.1061</td>
    <td align="right">      522.00</td>
    <td align="right">     3709.37</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      132.42</td>
    <td align="right">       45.88</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       31.95</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      7.1061</td>
    <td align="right">      175.32</td>
    <td align="right">     1245.86</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      115.66</td>
    <td align="right">       36.62</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      7.1061</td>
    <td align="right">      486.05</td>
    <td align="right">     3453.88</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      127.05</td>
    <td align="right">       42.51</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      7.1061</td>
    <td align="right">      141.27</td>
    <td align="right">     1003.85</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      148.25</td>
    <td align="right">       41.33</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      7.1061</td>
    <td align="right">      118.61</td>
    <td align="right">      842.87</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      157.24</td>
    <td align="right">       38.31</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.06</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      7.1061</td>
    <td align="right">      147.85</td>
    <td align="right">     1050.64</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      142.90</td>
    <td align="right">       39.88</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      7.1061</td>
    <td align="right">      251.25</td>
    <td align="right">     1785.38</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">      129.28</td>
    <td align="right">       40.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      9.5799</td>
    <td align="right">    15618.49</td>
    <td align="right">   149623.26</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      168.00</td>
    <td align="right">       91.78</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2577.82</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      9.5799</td>
    <td align="right">      522.00</td>
    <td align="right">     5000.70</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      144.49</td>
    <td align="right">       46.43</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       43.58</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      9.5799</td>
    <td align="right">      175.32</td>
    <td align="right">     1679.58</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      107.99</td>
    <td align="right">       38.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.26</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      9.5799</td>
    <td align="right">      486.05</td>
    <td align="right">     4656.27</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      116.66</td>
    <td align="right">       43.43</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       37.96</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      9.5799</td>
    <td align="right">      141.27</td>
    <td align="right">     1353.32</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      154.54</td>
    <td align="right">       41.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.53</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">      9.5799</td>
    <td align="right">      118.61</td>
    <td align="right">     1136.29</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      158.08</td>
    <td align="right">       39.19</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      9.5799</td>
    <td align="right">      147.85</td>
    <td align="right">     1416.39</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      124.01</td>
    <td align="right">       40.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      9.5799</td>
    <td align="right">      251.25</td>
    <td align="right">     2406.91</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">      118.27</td>
    <td align="right">       42.73</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.5274</td>
    <td align="right">   122225.85</td>
    <td align="right">   675592.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8613.08</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     4607.38</td>
    <td align="right">     1621.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     4607.38</td>
    <td align="right">      691.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.42</td>
    <td align="right">     1547.48</td>
    <td align="right">      651.49</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.12</td>
    <td align="right">     1547.48</td>
    <td align="right">      188.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     4290.04</td>
    <td align="right">     1904.78</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     4290.04</td>
    <td align="right">      476.19</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1246.88</td>
    <td align="right">      549.87</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1246.88</td>
    <td align="right">      134.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1046.92</td>
    <td align="right">      461.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
