    <td align="right">      0.1198</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1198</td>
    <td align="right">      0.0483</td>
    <td align="right">      0.1681</td>
    <td align="right">      0.0610</td>
    <td align="right">     1516.20</td>
    <td align="right">       16.41</td>
    <td align="right">     4495.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">      0.1437</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1437</td>
    <td align="right">      0.0405</td>
    <td align="right">      0.1843</td>
    <td align="right">      0.0512</td>
    <td align="right">     1405.63</td>
    <td align="right">        9.36</td>
    <td align="right">     4613.02</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">      0.1306</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1306</td>
    <td align="right">      0.0534</td>
    <td align="right">      0.1840</td>
    <td align="right">      0.0638</td>
    <td align="right">     1495.03</td>
    <td align="right">        9.79</td>
    <td align="right">     4523.18</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">      0.2753</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2753</td>
    <td align="right">      0.0735</td>
    <td align="right">      0.3488</td>
    <td align="right">      0.1085</td>
    <td align="right">     1437.78</td>
    <td align="right">       13.53</td>
    <td align="right">     4576.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     59.8832</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8832</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.8832</td>
    <td align="right">     22.8168</td>
    <td align="right">      577.46</td>
    <td align="right">        4.59</td>
    <td align="right">     6660.94</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      2.3297</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.3297</td>
    <td align="right">      0.1641</td>
    <td align="right">      2.4938</td>
    <td align="right">      0.7626</td>
    <td align="right">      566.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      0.6935</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.6935</td>
    <td align="right">      0.0674</td>
    <td align="right">      0.7610</td>
    <td align="right">      0.2561</td>
    <td align="right">      566.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      2.2574</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.2574</td>
    <td align="right">      0.1938</td>
    <td align="right">      2.4513</td>
    <td align="right">      0.7101</td>
    <td align="right">      566.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      0.4560</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4560</td>
    <td align="right">      0.0557</td>
    <td align="right">      0.5117</td>
    <td align="right">      0.2064</td>
    <td align="right">      573.39</td>
    <td align="right">        4.02</td>
    <td align="right">     6665.59</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      0.5428</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5428</td>
    <td align="right">      0.0467</td>
    <td align="right">      0.5895</td>
    <td align="right">      0.1733</td>
    <td align="right">      566.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      0.4856</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.4856</td>
    <td align="right">      0.0615</td>
    <td align="right">      0.5471</td>
    <td align="right">      0.2160</td>
    <td align="right">      572.12</td>
    <td align="right">        1.77</td>
    <td align="right">     6669.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      1.0250</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0250</td>
    <td align="right">      0.0847</td>
    <td align="right">      1.1097</td>
    <td align="right">      0.3670</td>
    <td align="right">      566.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     79.7959</td>
    <td align="right">      0.0000</td>
    <td align="right">     79.7959</td>
    <td align="right">      0.4646</td>
    <td align="right">     80.2604</td>
    <td align="right">     31.5814</td>
    <td align="right">      837.13</td>
    <td align="right">        1.83</td>
    <td align="right">     6404.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      4.0464</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.0464</td>
    <td align="right">      0.0313</td>
    <td align="right">      4.0777</td>
    <td align="right">      1.0555</td>
    <td align="right">      831.20</td>
    <td align="right">        0.00</td>
    <td align="right">     6411.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      1.1780</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.1780</td>
    <td align="right">      0.0117</td>
    <td align="right">      1.1897</td>
    <td align="right">      0.3545</td>
    <td align="right">      831.20</td>
    <td align="right">        0.00</td>
    <td align="right">     6411.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      3.7415</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.7415</td>
    <td align="right">      0.0331</td>
    <td align="right">      3.7746</td>
    <td align="right">      0.9828</td>
    <td align="right">      831.20</td>
    <td align="right">        0.00</td>
    <td align="right">     6411.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      0.7913</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.7913</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.8008</td>
    <td align="right">      0.2856</td>
    <td align="right">      832.47</td>
    <td align="right">        0.75</td>
    <td align="right">     6409.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">      0.9057</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.9057</td>
    <td align="right">      0.0080</td>
    <td align="right">      0.9138</td>
    <td align="right">      0.2398</td>
    <td align="right">      831.20</td>
    <td align="right">        0.00</td>
    <td align="right">     6411.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      0.8337</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8337</td>
    <td align="right">      0.0103</td>
    <td align="right">      0.8440</td>
    <td align="right">      0.2990</td>
    <td align="right">      832.22</td>
    <td align="right">        0.52</td>
    <td align="right">     6410.26</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      1.9716</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.9716</td>
    <td align="right">      0.0156</td>
    <td align="right">      1.9872</td>
    <td align="right">      0.5080</td>
    <td align="right">      831.20</td>
    <td align="right">        0.00</td>
    <td align="right">     6411.80</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    185.1432</td>
    <td align="right">      0.0000</td>
    <td align="right">    185.1432</td>
    <td align="right">      2.1553</td>
    <td align="right">    187.2985</td>
    <td align="right">     75.4976</td>
    <td align="right">     3569.78</td>
    <td align="right">      253.76</td>
    <td align="right">     6842.13</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.43E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    0.43E+09</td>
    <td align="right">    0.23E+09</td>
    <td align="right">     3678.11</td>
    <td align="right">       11.30</td>
    <td align="right">     5142.59</td>
    <td align="right">     1049.49</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.44E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    0.44E+09</td>
    <td align="right">    0.24E+09</td>
    <td align="right">     3450.15</td>
    <td align="right">       34.34</td>
    <td align="right">     5347.51</td>
    <td align="right">     1432.89</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.25E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    0.25E+10</td>
    <td align="right">    0.76E+09</td>
    <td align="right">     1893.39</td>
    <td align="right">        0.00</td>
    <td align="right">     6938.61</td>
    <td align="right">      261.93</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.34E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    0.34E+10</td>
    <td align="right">    0.10E+10</td>
    <td align="right">     2207.95</td>
    <td align="right">        0.00</td>
    <td align="right">     6624.05</td>
    <td align="right">      212.25</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">     16.4810</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.4810</td>
    <td align="right">      7.1430</td>
    <td align="right">     1793.14</td>
    <td align="right">        7.56</td>
    <td align="right">     4227.31</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">     16.9003</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.9003</td>
    <td align="right">      7.5396</td>
    <td align="right">     1702.60</td>
    <td align="right">       17.66</td>
    <td align="right">     4307.74</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">     93.4298</td>
    <td align="right">      0.0000</td>
    <td align="right">     93.4298</td>
    <td align="right">     25.5083</td>
    <td align="right">      566.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6676.68</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    128.5241</td>
    <td align="right">      0.0000</td>
    <td align="right">    128.5241</td>
    <td align="right">     35.3067</td>
    <td align="right">      831.20</td>
    <td align="right">        0.00</td>
    <td align="right">     6411.80</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        0.00</td>
    <td align="right">     1323.32</td>
    <td align="right">     4127.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        0.00</td>
    <td align="right">     1429.88</td>
    <td align="right">     4673.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">        0.00</td>
    <td align="right">     2939.11</td>
    <td align="right">     3999.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">        0.00</td>
    <td align="right">     4536.33</td>
    <td align="right">     2087.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.4340</td>
    <td align="right">     25.1450</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">      0.0000</td>
    <td align="right">     17.3280</td>
    <td align="right">     23.7455</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">      0.0000</td>
    <td align="right">     89.4456</td>
    <td align="right">    110.6032</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">      0.0000</td>
    <td align="right">    143.6414</td>
    <td align="right">    148.9151</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         140</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          32</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          32</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">         368</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         104</td>
    <td align="right">         104</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          28</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          32</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2258</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1050</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4555</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         372</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         493</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         623</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         623</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    51102.42</td>
    <td align="right">   351918.27</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  2899794.63</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    11775.91</td>
    <td align="right">   121794.88</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   715945.50</td>
    <td align="right">03-APR-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     8613.08</td>
    <td align="right">    64970.07</td>
    <td align="right">02-JAN-01:00</td>
    <td align="right">   548548.68</td>
    <td align="right">06-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     1327.93</td>
    <td align="right">     6242.09</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">   112357.60</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     8613.08</td>
    <td align="right">    64970.07</td>
    <td align="right">02-JAN-01:00</td>
    <td align="right">   548548.68</td>
    <td align="right">06-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      379.63</td>
    <td align="right">     3965.89</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">    23487.66</td>
    <td align="right">01-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       30.44</td>
    <td align="right">      103.89</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     3755.21</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      126.03</td>
    <td align="right">     1329.15</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     7454.48</td>
    <td align="right">18-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        8.75</td>
    <td align="right">       32.02</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     1261.26</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      352.67</td>
    <td align="right">     3682.44</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">    22280.18</td>
    <td align="right">01-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       27.53</td>
    <td align="right">       86.44</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     3496.56</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      102.21</td>
    <td align="right">     1070.62</td>
    <td align="right">14-MAY-12:00</td>
    <td align="right">     6475.61</td>
    <td align="right">01-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">        7.71</td>
    <td align="right">       25.46</td>
    <td align="right">09-APR-16:00</td>
    <td align="right">     1016.26</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       85.59</td>
    <td align="right">      898.98</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">     5311.72</td>
    <td align="right">01-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        6.24</td>
    <td align="right">       21.43</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">      853.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      106.73</td>
    <td align="right">     1119.87</td>
    <td align="right">14-MAY-12:00</td>
    <td align="right">     6616.80</td>
    <td align="right">01-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">        7.83</td>
    <td align="right">       26.00</td>
    <td align="right">09-APR-15:00</td>
    <td align="right">     1063.62</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      181.72</td>
    <td align="right">     1907.54</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">    11291.72</td>
    <td align="right">01-DEC-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       13.65</td>
    <td align="right">       48.70</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     1807.44</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3363.97</td>
    <td align="right">    44054.80</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">   225795.74</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1327.93</td>
    <td align="right">     6242.09</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">   112357.60</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       98.35</td>
    <td align="right">     1367.67</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     7546.53</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       30.30</td>
    <td align="right">      103.89</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     3755.21</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       31.57</td>
    <td align="right">      456.48</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     2534.64</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">        8.72</td>
    <td align="right">       32.02</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     1261.26</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       90.68</td>
    <td align="right">     1263.17</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     7026.75</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       27.32</td>
    <td align="right">       86.44</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     3496.56</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       25.97</td>
    <td align="right">      367.47</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">     2042.29</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">        7.56</td>
    <td align="right">       25.46</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">     1016.26</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">       21.63</td>
    <td align="right">      308.59</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     1714.77</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        6.17</td>
    <td align="right">       21.43</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">      853.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       27.03</td>
    <td align="right">      383.95</td>
    <td align="right">02-APR-12:00</td>
    <td align="right">     2137.47</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">        7.76</td>
    <td align="right">       26.00</td>
    <td align="right">02-APR-12:00</td>
    <td align="right">     1063.62</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       46.27</td>
    <td align="right">      656.97</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     3632.26</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       13.52</td>
    <td align="right">       48.70</td>
    <td align="right">08-JAN-10:00</td>
    <td align="right">     1807.44</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    23117.07</td>
    <td align="right">   104910.28</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1271496.17</td>
    <td align="right">02-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2858.28</td>
    <td align="right">    23262.41</td>
    <td align="right">02-JAN-01:00</td>
    <td align="right">   139567.68</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      731.11</td>
    <td align="right">     3506.30</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    41691.97</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">       54.02</td>
    <td align="right">       20.21</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right">     4664.62</td>
    <td align="right">02-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      241.87</td>
    <td align="right">     1177.66</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    13103.74</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">       14.46</td>
    <td align="right">        0.52</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right">     1566.70</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      677.03</td>
    <td align="right">     3264.80</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    38623.48</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       46.58</td>
    <td align="right">        2.90</td>
    <td align="right">15-JAN-17:00</td>
    <td align="right">     4343.34</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      196.40</td>
    <td align="right">      948.90</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    11227.38</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">       13.16</td>
    <td align="right">        9.12</td>
    <td align="right">04-JUN-09:00</td>
    <td align="right">     1262.37</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      164.09</td>
    <td align="right">      796.73</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     9197.61</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">       10.24</td>
    <td align="right">       10.60</td>
    <td align="right">15-JAN-17:00</td>
    <td align="right">     1059.93</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      205.06</td>
    <td align="right">      993.12</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    11743.15</td>
    <td align="right">01-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">       13.29</td>
    <td align="right">        0.73</td>
    <td align="right">30-APR-09:00</td>
    <td align="right">     1321.20</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      349.07</td>
    <td align="right">     1687.64</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    19300.65</td>
    <td align="right">12-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">       23.18</td>
    <td align="right">        6.74</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right">     2245.15</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     7841.18</td>
    <td align="right">    42725.01</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   420468.77</td>
    <td align="right">02-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     2577.82</td>
    <td align="right">    21066.96</td>
    <td align="right">02-JAN-01:00</td>
    <td align="right">   126386.77</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      219.49</td>
    <td align="right">     1427.95</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    13036.10</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">       43.58</td>
    <td align="right">       18.31</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right">     4224.09</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">       71.35</td>
    <td align="right">      479.60</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     4378.42</td>
    <td align="right">02-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">       12.26</td>
    <td align="right">        0.47</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right">     1418.74</td>
    <td align="right">02-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      201.75</td>
    <td align="right">     1329.60</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    12138.22</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">       37.96</td>
    <td align="right">        2.19</td>
    <td align="right">23-APR-09:00</td>
    <td align="right">     3933.15</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       58.13</td>
    <td align="right">      386.44</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     3527.91</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       10.53</td>
    <td align="right">        4.95</td>
    <td align="right">11-JUN-07:00</td>
    <td align="right">     1143.15</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       48.33</td>
    <td align="right">      324.47</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     2962.15</td>
    <td align="right">02-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">        8.36</td>
    <td align="right">        8.00</td>
    <td align="right">23-APR-09:00</td>
    <td align="right">      959.83</td>
    <td align="right">02-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       60.52</td>
    <td align="right">      404.45</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     3692.33</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       10.69</td>
    <td align="right">        0.40</td>
    <td align="right">04-JUN-07:00</td>
    <td align="right">     1196.42</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      103.98</td>
    <td align="right">      687.30</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     6274.48</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">       19.31</td>
    <td align="right">        6.10</td>
    <td align="right">26-FEB-08:00</td>
    <td align="right">     2033.12</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    42489.33</td>
    <td align="right">   281402.71</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  2368660.60</td>
    <td align="right">03-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    10447.97</td>
    <td align="right">   115552.79</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   632130.93</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">Elevators:InteriorEquipment:Electricity</td>
    <td align="right">     2485.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   296762.08</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      349.19</td>
    <td align="right">     3862.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    21127.03</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      117.28</td>
    <td align="right">     1297.12</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     7095.91</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      325.14</td>
    <td align="right">     3596.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    19671.87</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">       94.50</td>
    <td align="right">     1045.16</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     5717.52</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       79.35</td>
    <td align="right">      877.55</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     4800.63</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">       98.90</td>
    <td align="right">     1093.87</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     5983.99</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      168.07</td>
    <td align="right">     1858.84</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    10168.77</td>
    <td align="right">01-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    40004.26</td>
    <td align="right">   281402.71</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  2197724.65</td>
    <td align="right">03-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     2036.03</td>
    <td align="right">    37812.71</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   113438.14</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       68.05</td>
    <td align="right">     1263.77</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     3791.32</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       22.86</td>
    <td align="right">      424.46</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1273.39</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       63.36</td>
    <td align="right">     1176.73</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     3530.19</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       18.42</td>
    <td align="right">      342.01</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1026.03</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">       15.46</td>
    <td align="right">      287.16</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      861.49</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       19.27</td>
    <td align="right">      357.95</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1073.85</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       32.75</td>
    <td align="right">      608.27</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     1824.82</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    20258.79</td>
    <td align="right">    78064.03</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1131928.49</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      677.09</td>
    <td align="right">     2609.05</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    37831.22</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      227.41</td>
    <td align="right">      876.30</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    12706.32</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      630.45</td>
    <td align="right">     2429.35</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    35225.54</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      183.24</td>
    <td align="right">      706.08</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    10238.11</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      153.85</td>
    <td align="right">      592.85</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     8596.27</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      191.78</td>
    <td align="right">      738.98</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    10715.26</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      325.89</td>
    <td align="right">     1255.78</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    18208.76</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     5263.36</td>
    <td align="right">    20281.52</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">   294082.00</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      175.91</td>
    <td align="right">      677.85</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     9828.78</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">       59.08</td>
    <td align="right">      227.67</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     3301.18</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      163.80</td>
    <td align="right">      631.16</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     9151.81</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       47.61</td>
    <td align="right">      183.44</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     2659.92</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       39.97</td>
    <td align="right">      154.03</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     2233.36</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       49.82</td>
    <td align="right">      191.99</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     2783.89</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">       84.67</td>
    <td align="right">      326.26</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     4730.75</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    78082.38</td>
    <td align="right">   489050.09</td>
    <td align="right">03-SEP-03:00</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     7841.37</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">   524913.77</td>
    <td align="right">13-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     6772.50</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">   474535.80</td>
    <td align="right">13-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">VAV System Fans:Fans:Electricity</td>
    <td align="right">     6772.50</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">   474535.80</td>
    <td align="right">13-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     2465.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   186309.72</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     2655.51</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">       30.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2256.55</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">       60.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     4513.10</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">     2354.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">   176884.56</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">     1068.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    83543.63</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">     1068.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    83543.63</td>
    <td align="right">02-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    16672.94</td>
    <td align="right">     5215.53</td>
    <td align="right">06-SEP-03:00</td>
    <td align="right">  1894275.87</td>
    <td align="right">20-JUL-21:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     7088.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1372448.97</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     7088.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  1372448.97</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      308.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    65133.02</td>
    <td align="right">05-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      308.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    65133.02</td>
    <td align="right">05-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     3618.31</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">   191746.45</td>
    <td align="right">11-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     3618.31</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">   191746.45</td>
    <td align="right">11-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     5657.68</td>
    <td align="right">     5215.53</td>
    <td align="right">06-SEP-03:00</td>
    <td align="right">   347731.55</td>
    <td align="right">13-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Electricity</td>
    <td align="right">     5144.85</td>
    <td align="right">      515.33</td>
    <td align="right">03-DEC-09:00</td>
    <td align="right">   322273.16</td>
    <td align="right">02-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      512.83</td>
    <td align="right">     4700.02</td>
    <td align="right">11-DEC-04:00</td>
    <td align="right">    33177.57</td>
    <td align="right">20-FEB-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    88832.66</td>
    <td align="right">   123702.62</td>
    <td align="right">07-JAN-02:00</td>
    <td align="right">  7095230.01</td>
    <td align="right">06-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">    32102.68</td>
    <td align="right">   123702.62</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1793687.94</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    28715.43</td>
    <td align="right">   110650.38</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1604430.46</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">    32102.68</td>
    <td align="right">   123702.62</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1793687.94</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    28715.43</td>
    <td align="right">   110650.38</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1604430.46</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">    32102.68</td>
    <td align="right">   123702.62</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1793687.94</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      959.72</td>
    <td align="right">     3698.15</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    53623.14</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      959.72</td>
    <td align="right">     3698.15</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    53623.14</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      322.34</td>
    <td align="right">     1242.09</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    18010.33</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      322.34</td>
    <td align="right">     1242.09</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    18010.33</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      893.62</td>
    <td align="right">     3443.43</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    49929.77</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      893.62</td>
    <td align="right">     3443.43</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    49929.77</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      259.73</td>
    <td align="right">     1000.81</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    14511.81</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      259.73</td>
    <td align="right">     1000.81</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    14511.81</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      218.08</td>
    <td align="right">      840.32</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    12184.62</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      218.08</td>
    <td align="right">      840.32</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    12184.62</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      271.83</td>
    <td align="right">     1047.46</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    15188.14</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      271.83</td>
    <td align="right">     1047.46</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    15188.14</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      461.93</td>
    <td align="right">     1779.98</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    25809.65</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      461.93</td>
    <td align="right">     1779.98</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    25809.65</td>
    <td align="right">01-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">    56729.98</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-03:00</td>
    <td align="right">  5780187.21</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    12377.95</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3703847.74</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    12377.95</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3703847.74</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">    44352.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">  2076339.47</td>
    <td align="right">09-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">    44352.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">  2076339.47</td>
    <td align="right">09-JAN-20:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    22566.63</td>
    <td align="right">  -295488.93</td>
    <td align="right">08-OCT-15:00</td>
    <td align="right">  6594158.67</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    22566.63</td>
    <td align="right">  -295488.93</td>
    <td align="right">08-OCT-15:00</td>
    <td align="right">  6594158.67</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    22566.63</td>
    <td align="right">  -295488.93</td>
    <td align="right">08-OCT-15:00</td>
    <td align="right">  6594158.67</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   117939.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   117939.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    22447.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">    22447.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   117939.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   117939.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">20-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    22447.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">    22447.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    95491.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    95491.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    95491.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    95491.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">        0.01</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   199579.60</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right"> 25797451.37</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    51223.37</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3034739.87</td>
    <td align="right">10-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3954.98</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">   351070.65</td>
    <td align="right">29-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      736.67</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">   429900.53</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    13357.58</td>
    <td align="right">23-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      736.67</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">   429900.53</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    50486.69</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3034739.87</td>
    <td align="right">10-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     3953.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">   351070.65</td>
    <td align="right">29-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    50486.69</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3034739.87</td>
    <td align="right">10-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      172.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    37201.93</td>
    <td align="right">09-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       33.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    37201.93</td>
    <td align="right">09-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      139.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    35687.34</td>
    <td align="right">04-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">       58.84</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    12602.29</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    12602.29</td>
    <td align="right">02-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">       48.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    12125.32</td>
    <td align="right">10-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      193.62</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    43447.68</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    43447.68</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      145.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    42859.45</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">       39.77</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">     8455.58</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">     8455.58</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     5163.76</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       45.69</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    11017.94</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    11017.94</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       32.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    10005.46</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">       43.76</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">     9236.27</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">       21.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">     9236.27</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">       22.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     5471.47</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       83.62</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    19751.90</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    19751.90</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    16999.87</td>
    <td align="right">04-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3887.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">   341977.84</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    29548.27</td>
    <td align="right">18-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     3884.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">   341977.84</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">      228.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    48258.91</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       99.86</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    48258.91</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">      129.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    31756.32</td>
    <td align="right">18-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       75.42</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    13911.09</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       30.41</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    13911.09</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       45.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    13493.23</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      262.23</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    48848.68</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      120.79</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    48848.68</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      141.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    37950.99</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       64.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    10920.92</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       45.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    10920.92</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     5322.29</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">       63.67</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    11678.20</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    11678.20</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     8835.01</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       71.37</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    11884.63</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       51.41</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    11884.63</td>
    <td align="right">13-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     5762.42</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">      114.75</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    22303.49</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       58.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:00</td>
    <td align="right">    22303.49</td>
    <td align="right">06-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       56.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    14494.63</td>
    <td align="right">18-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    23171.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1529658.96</td>
    <td align="right">30-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    20331.84</td>
    <td align="right">20-NOV-20:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    23169.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1529658.96</td>
    <td align="right">30-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      611.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    56081.50</td>
    <td align="right">10-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    19837.27</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      605.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    56081.50</td>
    <td align="right">10-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      199.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    23520.04</td>
    <td align="right">21-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     8873.14</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      197.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    23520.04</td>
    <td align="right">21-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      568.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    67453.83</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    28284.84</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      555.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    67453.83</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    12844.63</td>
    <td align="right">08-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     8135.65</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      121.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    12844.63</td>
    <td align="right">08-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      135.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    16140.30</td>
    <td align="right">04-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     6888.53</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      132.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    16140.30</td>
    <td align="right">04-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      130.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    13744.86</td>
    <td align="right">08-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">        4.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     9137.98</td>
    <td align="right">13-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      126.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    13744.86</td>
    <td align="right">08-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      272.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    24290.24</td>
    <td align="right">18-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     9369.44</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      269.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">    24290.24</td>
    <td align="right">18-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    15025.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   972800.28</td>
    <td align="right">27-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    10498.62</td>
    <td align="right">01-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    15022.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   972800.28</td>
    <td align="right">27-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      468.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    44486.55</td>
    <td align="right">14-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    27670.29</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      451.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    44486.55</td>
    <td align="right">14-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      164.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    17285.27</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    10499.77</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      158.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    17285.27</td>
    <td align="right">21-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      453.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    46828.17</td>
    <td align="right">10-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    29931.68</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      427.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    46828.17</td>
    <td align="right">10-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      102.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     9446.04</td>
    <td align="right">18-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       10.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     9313.55</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       92.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     9446.04</td>
    <td align="right">18-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">      108.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    11279.09</td>
    <td align="right">10-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     7331.19</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">      102.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    11279.09</td>
    <td align="right">10-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      107.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    10233.11</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    10233.11</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       95.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    10083.08</td>
    <td align="right">18-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      216.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    21162.60</td>
    <td align="right">18-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    14353.41</td>
    <td align="right">07-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      205.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    21162.60</td>
    <td align="right">18-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    67343.73</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  8352505.10</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     9366.70</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3140551.88</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    33047.69</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  4695172.64</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     9366.70</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3140551.88</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     9366.70</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3140551.88</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    22566.63</td>
    <td align="right">  -295488.93</td>
    <td align="right">08-OCT-15:00</td>
    <td align="right">  6594158.67</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">    34090.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  5225428.01</td>
    <td align="right">06-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">     1320.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  2110550.94</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    81012.50</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right"> 15232190.37</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    23192.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  6628789.45</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    35942.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  8001238.42</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    35942.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">  8001238.42</td>
    <td align="right">29-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">LoopToLoop:EnergyTransfer</td>
    <td align="right">   -11069.23</td>
    <td align="right">  -745328.54</td>
    <td align="right">15-FEB-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     9267.24</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:00</td>
    <td align="right">  3089220.25</td>
    <td align="right">07-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">    23679.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1556494.16</td>
    <td align="right">15-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">    23679.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1556494.16</td>
    <td align="right">15-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">    23680.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1556494.16</td>
    <td align="right">15-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    23680.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1556494.16</td>
    <td align="right">15-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    23680.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">  1556494.16</td>
    <td align="right">15-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Booster:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.509</td>
    <td align="right">   -3953.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     518.056</td>
    <td align="right">    1327.934</td>
    <td align="right">    8268.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -6162.594</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.181</td>
    <td align="right">    -139.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.717</td>
    <td align="right">      30.441</td>
    <td align="right">     276.352</td>
    <td align="right">     132.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.448</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">    -105.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.872</td>
    <td align="right">    -210.539</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.753</td>
    <td align="right">     -48.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.182</td>
    <td align="right">       8.752</td>
    <td align="right">      92.818</td>
    <td align="right">      67.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.175</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.101</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.459</td>
    <td align="right">     -79.526</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.632</td>
    <td align="right">    -145.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.585</td>
    <td align="right">      27.533</td>
    <td align="right">     257.318</td>
    <td align="right">     176.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.518</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -125.909</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.297</td>
    <td align="right">    -212.180</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.194</td>
    <td align="right">     -21.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.164</td>
    <td align="right">       7.705</td>
    <td align="right">      74.788</td>
    <td align="right">      16.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.546</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.130</td>
    <td align="right">     -52.527</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.251</td>
    <td align="right">     -32.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.313</td>
    <td align="right">       6.241</td>
    <td align="right">      62.795</td>
    <td align="right">      36.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.128</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.385</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.360</td>
    <td align="right">     -49.584</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.119</td>
    <td align="right">     -22.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.415</td>
    <td align="right">       7.830</td>
    <td align="right">      78.274</td>
    <td align="right">      18.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.055</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.335</td>
    <td align="right">     -55.220</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.685</td>
    <td align="right">     -62.934</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.069</td>
    <td align="right">      13.647</td>
    <td align="right">     133.013</td>
    <td align="right">      57.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.236</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">     -53.982</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.815</td>
    <td align="right">     -98.698</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.688</td>
    <td align="right">   -3884.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     532.022</td>
    <td align="right">    1327.934</td>
    <td align="right">    2036.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.212</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.862</td>
    <td align="right">    -129.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.919</td>
    <td align="right">      30.301</td>
    <td align="right">      68.048</td>
    <td align="right">     128.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.813</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -106.049</td>
    <td align="right">       0.000</td>
    <td align="right">     -66.415</td>
    <td align="right">     -46.100</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.409</td>
    <td align="right">     -45.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.621</td>
    <td align="right">       8.718</td>
    <td align="right">      22.855</td>
    <td align="right">      65.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.986</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.833</td>
    <td align="right">     -17.596</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     120.789</td>
    <td align="right">    -141.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.601</td>
    <td align="right">      27.319</td>
    <td align="right">      63.361</td>
    <td align="right">     171.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.942</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -128.568</td>
    <td align="right">       0.000</td>
    <td align="right">     -78.505</td>
    <td align="right">     -53.555</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.950</td>
    <td align="right">     -18.593</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.534</td>
    <td align="right">       7.559</td>
    <td align="right">      18.416</td>
    <td align="right">      16.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.119</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.535</td>
    <td align="right">     -18.240</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.886</td>
    <td align="right">     -31.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.555</td>
    <td align="right">       6.171</td>
    <td align="right">      15.462</td>
    <td align="right">      36.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.944</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.816</td>
    <td align="right">     -13.166</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      51.413</td>
    <td align="right">     -19.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.797</td>
    <td align="right">       7.760</td>
    <td align="right">      19.274</td>
    <td align="right">      18.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.615</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.721</td>
    <td align="right">     -19.956</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      58.071</td>
    <td align="right">     -56.682</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.619</td>
    <td align="right">      13.516</td>
    <td align="right">      32.753</td>
    <td align="right">      55.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.877</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.093</td>
    <td align="right">     -24.724</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.131</td>
    <td align="right">  -23168.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3642.912</td>
    <td align="right">    2858.281</td>
    <td align="right">   17363.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -698.069</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.241</td>
    <td align="right">    -605.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     151.670</td>
    <td align="right">      54.018</td>
    <td align="right">     580.330</td>
    <td align="right">     120.933</td>
    <td align="right">       0.000</td>
    <td align="right">       0.404</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">    -123.565</td>
    <td align="right">       0.000</td>
    <td align="right">     -86.352</td>
    <td align="right">     -98.300</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.333</td>
    <td align="right">    -197.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      49.054</td>
    <td align="right">      14.461</td>
    <td align="right">     194.915</td>
    <td align="right">      61.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.150</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -51.639</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.755</td>
    <td align="right">     -36.412</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.672</td>
    <td align="right">    -555.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     143.555</td>
    <td align="right">      46.581</td>
    <td align="right">     540.359</td>
    <td align="right">     162.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">    -144.976</td>
    <td align="right">       0.000</td>
    <td align="right">     -99.779</td>
    <td align="right">    -105.823</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.629</td>
    <td align="right">    -121.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.578</td>
    <td align="right">      13.160</td>
    <td align="right">     157.052</td>
    <td align="right">      13.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.123</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.385</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.390</td>
    <td align="right">     -33.348</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.210</td>
    <td align="right">    -132.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.172</td>
    <td align="right">      10.239</td>
    <td align="right">     131.867</td>
    <td align="right">      36.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.121</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -35.040</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.961</td>
    <td align="right">     -25.569</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.813</td>
    <td align="right">    -126.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      42.807</td>
    <td align="right">      13.287</td>
    <td align="right">     164.372</td>
    <td align="right">      17.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.136</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.076</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.155</td>
    <td align="right">     -36.227</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.274</td>
    <td align="right">    -269.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      72.736</td>
    <td align="right">      23.181</td>
    <td align="right">     279.322</td>
    <td align="right">      51.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.193</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -64.704</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.788</td>
    <td align="right">     -51.729</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.325</td>
    <td align="right">  -15022.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9924.355</td>
    <td align="right">    2577.825</td>
    <td align="right">    3947.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.923</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -239.756</td>
    <td align="right">   -1195.569</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.508</td>
    <td align="right">    -451.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     341.758</td>
    <td align="right">      43.582</td>
    <td align="right">     131.934</td>
    <td align="right">     130.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.441</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">    -111.748</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.403</td>
    <td align="right">     -87.740</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.547</td>
    <td align="right">    -158.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     113.455</td>
    <td align="right">      12.265</td>
    <td align="right">      44.312</td>
    <td align="right">      65.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.136</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.397</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.797</td>
    <td align="right">     -32.720</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.095</td>
    <td align="right">    -427.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     316.075</td>
    <td align="right">      37.956</td>
    <td align="right">     122.847</td>
    <td align="right">     172.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.413</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">    -135.026</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.318</td>
    <td align="right">     -96.745</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.161</td>
    <td align="right">     -92.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      91.852</td>
    <td align="right">      10.529</td>
    <td align="right">      35.705</td>
    <td align="right">      18.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.113</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.738</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.679</td>
    <td align="right">     -30.005</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.513</td>
    <td align="right">    -102.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      77.177</td>
    <td align="right">       8.359</td>
    <td align="right">      29.979</td>
    <td align="right">      40.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.633</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.954</td>
    <td align="right">     -23.298</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.961</td>
    <td align="right">     -95.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      96.082</td>
    <td align="right">      10.691</td>
    <td align="right">      37.369</td>
    <td align="right">      20.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.662</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.047</td>
    <td align="right">     -32.552</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.877</td>
    <td align="right">    -205.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     164.862</td>
    <td align="right">      19.308</td>
    <td align="right">      63.502</td>
    <td align="right">      57.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.225</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.817</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.657</td>
    <td align="right">     -44.603</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     736.681</td>
    <td align="right">  -50484.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16491.268</td>
    <td align="right">    8613.084</td>
    <td align="right">   35345.295</td>
    <td align="right">    1967.332</td>
    <td align="right">       0.000</td>
    <td align="right">      14.317</td>
    <td align="right">       0.140</td>
    <td align="right">       0.000</td>
    <td align="right">   -1853.547</td>
    <td align="right">       0.000</td>
    <td align="right">   -1072.976</td>
    <td align="right">   -9757.125</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">27-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -810855.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9484.55</td>
    <td align="right">    37452.53</td>
    <td align="right">   368662.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   395256.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">02-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -42722.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.37</td>
    <td align="right">      623.36</td>
    <td align="right">    12321.39</td>
    <td align="right">    42738.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13269.19</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">19-AUG-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14629.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.16</td>
    <td align="right">       96.07</td>
    <td align="right">     4049.11</td>
    <td align="right">    15155.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.64</td>
    <td align="right">    -4675.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">02-JUL-16:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57793.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.83</td>
    <td align="right">       86.44</td>
    <td align="right">     8619.96</td>
    <td align="right">    60355.84</td>
    <td align="right">        0.00</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11372.25</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">11-JUL-17:28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8648.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.09</td>
    <td align="right">      152.78</td>
    <td align="right">     2595.43</td>
    <td align="right">     7217.72</td>
    <td align="right">        0.00</td>
    <td align="right">      127.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1495.44</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">02-JUL-16:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13633.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.96</td>
    <td align="right">       21.43</td>
    <td align="right">     2103.58</td>
    <td align="right">    14365.92</td>
    <td align="right">        0.00</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2884.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">11-JUL-17:28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9411.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.42</td>
    <td align="right">      156.00</td>
    <td align="right">     2716.40</td>
    <td align="right">     7904.37</td>
    <td align="right">        0.00</td>
    <td align="right">      141.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1559.32</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">02-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21054.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.01</td>
    <td align="right">      292.20</td>
    <td align="right">     5930.48</td>
    <td align="right">    22472.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7789.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">04-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -659219.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10643.31</td>
    <td align="right">    37452.53</td>
    <td align="right">    50416.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   560706.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">05-AUG-11:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43288.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.35</td>
    <td align="right">      311.68</td>
    <td align="right">     1474.40</td>
    <td align="right">    16280.44</td>
    <td align="right">        0.00</td>
    <td align="right">      835.05</td>
    <td align="right">    24191.78</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">19-AUG-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14543.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.61</td>
    <td align="right">       96.07</td>
    <td align="right">      495.21</td>
    <td align="right">    14666.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -75.79</td>
    <td align="right">     -704.58</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">12-AUG-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -53930.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.40</td>
    <td align="right">      259.33</td>
    <td align="right">     1372.85</td>
    <td align="right">    55794.85</td>
    <td align="right">        0.00</td>
    <td align="right">       76.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3737.96</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">11-JUL-17:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9053.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.87</td>
    <td align="right">      152.78</td>
    <td align="right">      456.01</td>
    <td align="right">     7011.08</td>
    <td align="right">        0.00</td>
    <td align="right">      248.77</td>
    <td align="right">     1131.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">03-JUL-17:28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12728.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.39</td>
    <td align="right">      128.56</td>
    <td align="right">      382.88</td>
    <td align="right">    12281.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.11</td>
    <td align="right">      -98.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">11-JUL-17:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9956.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.33</td>
    <td align="right">      156.00</td>
    <td align="right">      477.27</td>
    <td align="right">     7717.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.35</td>
    <td align="right">     1276.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">16-JUL-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18940.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.91</td>
    <td align="right">       48.70</td>
    <td align="right">      608.27</td>
    <td align="right">    11965.83</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     5842.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">11-FEB-19:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -2659833.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   312207.86</td>
    <td align="right">   139567.68</td>
    <td align="right">   735993.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1472064.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">22-APR-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61930.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6831.78</td>
    <td align="right">       20.21</td>
    <td align="right">    16771.57</td>
    <td align="right">    37094.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2669.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1457.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">21-SEP-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23519.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3114.92</td>
    <td align="right">        1.57</td>
    <td align="right">    10139.48</td>
    <td align="right">    20863.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.92</td>
    <td align="right">   -10492.98</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">11-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -67448.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5396.80</td>
    <td align="right">        4.34</td>
    <td align="right">    27068.44</td>
    <td align="right">    59269.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.06</td>
    <td align="right">   -24138.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">21-JUL-03:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13883.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.82</td>
    <td align="right">     1512.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.08</td>
    <td align="right">    12334.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -229.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">04-AUG-17:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16143.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2107.17</td>
    <td align="right">       15.90</td>
    <td align="right">     6097.53</td>
    <td align="right">    12604.86</td>
    <td align="right">        0.00</td>
    <td align="right">       51.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4733.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">21-JUL-03:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14705.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.14</td>
    <td align="right">     1583.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.29</td>
    <td align="right">    13107.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -263.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">22-APR-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27397.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3223.12</td>
    <td align="right">        6.74</td>
    <td align="right">     8072.42</td>
    <td align="right">    18718.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -761.60</td>
    <td align="right">    -1862.33</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">13-JUN-17:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1168480.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   774791.94</td>
    <td align="right">   126386.77</td>
    <td align="right">   182533.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93493.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8724.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">18-JUL-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -47269.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9960.53</td>
    <td align="right">       24.40</td>
    <td align="right">     3812.89</td>
    <td align="right">    41078.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.10</td>
    <td align="right">    -7558.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">21-SEP-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17339.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6439.18</td>
    <td align="right">        1.42</td>
    <td align="right">     2134.38</td>
    <td align="right">    18813.91</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10058.55</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">13-JUN-17:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -51295.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24012.26</td>
    <td align="right">        3.93</td>
    <td align="right">     5680.44</td>
    <td align="right">    24556.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -579.16</td>
    <td align="right">    -2378.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">13-JUN-17:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11170.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7018.80</td>
    <td align="right">       14.86</td>
    <td align="right">     1650.99</td>
    <td align="right">     3343.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.51</td>
    <td align="right">     -685.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">13-JUN-17:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12402.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5867.16</td>
    <td align="right">       14.40</td>
    <td align="right">     1386.23</td>
    <td align="right">     5882.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.23</td>
    <td align="right">     -607.23</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">13-JUN-17:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11828.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7319.23</td>
    <td align="right">        1.20</td>
    <td align="right">     1727.93</td>
    <td align="right">     3733.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -187.25</td>
    <td align="right">     -765.72</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">18-JUL-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22974.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4808.75</td>
    <td align="right">        8.13</td>
    <td align="right">     1835.20</td>
    <td align="right">    21925.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.86</td>
    <td align="right">    -5578.96</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">22-APR-06:07</td>
    <td align="right">   -15630.05</td>
    <td align="right">    15630.05</td>
    <td align="right">    15630.05</td>
    <td align="right"> -4709316.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   634496.78</td>
    <td align="right">   119427.02</td>
    <td align="right">  1157061.12</td>
    <td align="right">   229332.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2617697.54</td>
    <td align="right">        0.00</td>
    <td align="right">   -45480.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -18847.93</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">24-NOV-12:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47529.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27682.01</td>
    <td align="right">   112357.60</td>
    <td align="right">   336698.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -524267.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">02-JAN-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48669.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.74</td>
    <td align="right">     4327.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6218.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -1424.89</td>
    <td align="right">   -45813.72</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">02-JAN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14731.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.37</td>
    <td align="right">     1453.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2350.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -568.16</td>
    <td align="right">   -13343.10</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">30-JAN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53858.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.50</td>
    <td align="right">     4029.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10274.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -2912.91</td>
    <td align="right">   -44914.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">30-JAN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9231.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.34</td>
    <td align="right">     1171.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2923.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -805.29</td>
    <td align="right">    -6736.14</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">30-JAN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13151.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.35</td>
    <td align="right">      983.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2450.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -702.33</td>
    <td align="right">   -11033.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">30-JAN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10054.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.25</td>
    <td align="right">     1225.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3226.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -889.54</td>
    <td align="right">    -7229.58</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">30-JAN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24886.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.88</td>
    <td align="right">     2082.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4546.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -1274.26</td>
    <td align="right">   -21259.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">20-FEB-16:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    79363.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55088.18</td>
    <td align="right">   112357.60</td>
    <td align="right">   113438.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -360247.82</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">25-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54076.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.37</td>
    <td align="right">     1685.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5032.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -5727.95</td>
    <td align="right">   -45231.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">13-FEB-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15128.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.37</td>
    <td align="right">      565.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3775.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -4291.67</td>
    <td align="right">    -7705.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">13-FEB-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54063.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.50</td>
    <td align="right">     1568.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11093.62</td>
    <td align="right">        0.00</td>
    <td align="right">   -12530.69</td>
    <td align="right">   -32222.87</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">06-FEB-02:36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12075.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.34</td>
    <td align="right">      456.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3696.01</td>
    <td align="right">        0.00</td>
    <td align="right">    -3057.26</td>
    <td align="right">    -5841.06</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">13-FEB-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12833.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.35</td>
    <td align="right">      382.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2662.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -3007.61</td>
    <td align="right">    -7598.71</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">06-FEB-02:36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13152.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.25</td>
    <td align="right">      477.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4077.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -3370.93</td>
    <td align="right">    -6247.02</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">06-MAR-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24828.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.88</td>
    <td align="right">      811.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4994.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -1747.63</td>
    <td align="right">   -19008.57</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">24-NOV-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   154029.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   270410.67</td>
    <td align="right">   139567.68</td>
    <td align="right">   903264.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1467271.86</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">07-FEB-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44893.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      897.25</td>
    <td align="right">     5590.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12259.35</td>
    <td align="right">        0.00</td>
    <td align="right">   -10401.90</td>
    <td align="right">   -28719.88</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">07-FEB-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17233.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.36</td>
    <td align="right">     1877.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5080.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -4232.92</td>
    <td align="right">   -10099.08</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">21-FEB-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51849.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      835.45</td>
    <td align="right">     5205.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13630.31</td>
    <td align="right">        0.00</td>
    <td align="right">   -11312.56</td>
    <td align="right">   -32948.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">12-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13949.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.82</td>
    <td align="right">     1512.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3387.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -2312.20</td>
    <td align="right">   -10005.10</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">21-FEB-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12507.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.88</td>
    <td align="right">     1270.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3266.61</td>
    <td align="right">        0.00</td>
    <td align="right">    -2724.77</td>
    <td align="right">    -7990.70</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">12-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15507.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.14</td>
    <td align="right">     1583.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3710.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -2534.11</td>
    <td align="right">   -11099.98</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">07-FEB-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21960.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.86</td>
    <td align="right">     2690.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6361.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -5391.65</td>
    <td align="right">   -13329.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">18-DEC-04:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   168089.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22443.49</td>
    <td align="right">    38027.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12537.82</td>
    <td align="right">  -216022.55</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">11-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55049.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      750.10</td>
    <td align="right">     1270.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12017.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -422.56</td>
    <td align="right">   -44630.25</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">07-FEB-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19428.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.94</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5213.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -765.11</td>
    <td align="right">   -14128.75</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">30-JAN-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57707.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      698.44</td>
    <td align="right">     1183.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11954.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1174.18</td>
    <td align="right">   -46460.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">11-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15643.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.00</td>
    <td align="right">      343.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4007.85</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.16</td>
    <td align="right">   -12056.51</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">11-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13988.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.44</td>
    <td align="right">      288.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3388.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.01</td>
    <td align="right">   -10951.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">11-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17060.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.46</td>
    <td align="right">      359.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4411.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.68</td>
    <td align="right">   -13085.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">11-DEC-04:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.04</td>
    <td align="right">      611.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6206.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.58</td>
    <td align="right">   -22670.62</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-JAN-04:04</td>
    <td align="right"> -2135961.33</td>
    <td align="right">  2135961.33</td>
    <td align="right">   705934.01</td>
    <td align="right"> -2135961.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70515.56</td>
    <td align="right">   430627.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1158104.70</td>
    <td align="right">        0.00</td>
    <td align="right">  -155545.72</td>
    <td align="right">        0.00</td>
    <td align="right">   -73675.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">     75.8612</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     72.4602</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">     66.8969</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     61.8413</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    149.0567</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    148.0471</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    155.2029</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    153.3612</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">     37.9306</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     18.0373</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">     33.4484</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     15.4584</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">     74.5283</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     68.3059</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    115.2453</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    115.2453</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">    796.3656</td>
    <td align="right">    0.000409</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6161</td>
    <td align="right">    0.000409</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">      8.9395</td>
    <td align="right">    0.000409</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">     24.7828</td>
    <td align="right">    0.000409</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.2030</td>
    <td align="right">    0.000409</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.0479</td>
    <td align="right">    0.000409</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.5387</td>
    <td align="right">    0.000409</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">    0.000000</td>
    <td align="right">     12.8107</td>
    <td align="right">    0.000409</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    840.5801</td>
    <td align="right">    0.000432</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.0938</td>
    <td align="right">    0.000432</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.4358</td>
    <td align="right">    0.000432</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.1588</td>
    <td align="right">    0.000432</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.6029</td>
    <td align="right">    0.000432</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.3837</td>
    <td align="right">    0.000432</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.9572</td>
    <td align="right">    0.000432</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">    0.000000</td>
    <td align="right">     13.5220</td>
    <td align="right">    0.000432</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">   5806.0551</td>
    <td align="right">    0.000914</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">    194.0495</td>
    <td align="right">    0.000914</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">     65.1751</td>
    <td align="right">    0.000914</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">    180.6841</td>
    <td align="right">    0.000914</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">     52.5148</td>
    <td align="right">    0.000914</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">     44.0933</td>
    <td align="right">    0.000914</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">     54.9623</td>
    <td align="right">    0.000914</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    0.003540</td>
    <td align="right">     93.3990</td>
    <td align="right">    0.000914</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">  11768.1218</td>
    <td align="right">    0.000914</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">    393.3132</td>
    <td align="right">    0.000914</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">    132.1016</td>
    <td align="right">    0.000914</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">    366.2232</td>
    <td align="right">    0.000914</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">    106.4407</td>
    <td align="right">    0.000914</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">     89.3714</td>
    <td align="right">    0.000914</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">    111.4015</td>
    <td align="right">    0.000914</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    0.003540</td>
    <td align="right">    189.3078</td>
    <td align="right">    0.000914</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000409</td>
    <td align="right">  17460.8359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">  17460.8359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000914</td>
    <td align="right">  17460.8359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000914</td>
    <td align="right">  17460.8359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     62.2602</td>
    <td align="right">     62.2602</td>
    <td align="right">     14.8034</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.0040</td>
    <td align="right">      4.0040</td>
    <td align="right">      0.9520</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0932</td>
    <td align="right">      1.0932</td>
    <td align="right">      0.2599</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.1752</td>
    <td align="right">      4.1752</td>
    <td align="right">      0.9927</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6651</td>
    <td align="right">      0.6651</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9904</td>
    <td align="right">      0.9904</td>
    <td align="right">      0.2355</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7239</td>
    <td align="right">      0.7239</td>
    <td align="right">      0.1721</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9491</td>
    <td align="right">      1.9491</td>
    <td align="right">      0.4634</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     53.4234</td>
    <td align="right">     53.4234</td>
    <td align="right">     12.3449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.0037</td>
    <td align="right">      4.0037</td>
    <td align="right">      0.9252</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0805</td>
    <td align="right">      1.0805</td>
    <td align="right">      0.2497</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.9221</td>
    <td align="right">      3.9221</td>
    <td align="right">      0.9063</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8200</td>
    <td align="right">      0.8200</td>
    <td align="right">      0.1895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9286</td>
    <td align="right">      0.9286</td>
    <td align="right">      0.2146</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8906</td>
    <td align="right">      0.8906</td>
    <td align="right">      0.2058</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8279</td>
    <td align="right">      1.8279</td>
    <td align="right">      0.4224</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    127.8706</td>
    <td align="right">    127.8706</td>
    <td align="right">     58.5973</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.4236</td>
    <td align="right">      6.4236</td>
    <td align="right">      2.9436</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8469</td>
    <td align="right">      1.8469</td>
    <td align="right">      0.8464</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.1297</td>
    <td align="right">      6.1297</td>
    <td align="right">      2.8090</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2125</td>
    <td align="right">      1.2125</td>
    <td align="right">      0.5556</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4767</td>
    <td align="right">      1.4767</td>
    <td align="right">      0.6767</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2920</td>
    <td align="right">      1.2920</td>
    <td align="right">      0.5921</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.8046</td>
    <td align="right">      2.8046</td>
    <td align="right">      1.2852</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    132.7688</td>
    <td align="right">    132.7688</td>
    <td align="right">     98.5869</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.7418</td>
    <td align="right">      6.7418</td>
    <td align="right">      5.0061</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9616</td>
    <td align="right">      1.9616</td>
    <td align="right">      1.4565</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.2319</td>
    <td align="right">      6.2319</td>
    <td align="right">      4.6274</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3174</td>
    <td align="right">      1.3174</td>
    <td align="right">      0.9782</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5086</td>
    <td align="right">      1.5086</td>
    <td align="right">      1.1202</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3879</td>
    <td align="right">      1.3879</td>
    <td align="right">      1.0306</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.2850</td>
    <td align="right">      3.2850</td>
    <td align="right">      2.4393</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">     75.8612</td>
    <td align="right">     72.4602</td>
    <td align="right">     75.8612</td>
    <td align="right">     18.0373</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">     66.8969</td>
    <td align="right">     61.8413</td>
    <td align="right">     66.8969</td>
    <td align="right">     15.4584</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">    149.0567</td>
    <td align="right">    148.0471</td>
    <td align="right">    149.0567</td>
    <td align="right">     68.3059</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    155.2029</td>
    <td align="right">    153.3612</td>
    <td align="right">    155.2029</td>
    <td align="right">    115.2453</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     31.1301</td>
    <td align="right">     31.1301</td>
    <td align="right">     14.8034</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0020</td>
    <td align="right">      2.0020</td>
    <td align="right">      0.9520</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5466</td>
    <td align="right">      0.5466</td>
    <td align="right">      0.2599</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0876</td>
    <td align="right">      2.0876</td>
    <td align="right">      0.9927</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3326</td>
    <td align="right">      0.3326</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4952</td>
    <td align="right">      0.4952</td>
    <td align="right">      0.2355</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3620</td>
    <td align="right">      0.3620</td>
    <td align="right">      0.1721</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9746</td>
    <td align="right">      0.9746</td>
    <td align="right">      0.4634</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     26.7117</td>
    <td align="right">     26.7117</td>
    <td align="right">     12.3449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0018</td>
    <td align="right">      2.0018</td>
    <td align="right">      0.9252</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5402</td>
    <td align="right">      0.5402</td>
    <td align="right">      0.2497</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9610</td>
    <td align="right">      1.9610</td>
    <td align="right">      0.9063</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4100</td>
    <td align="right">      0.4100</td>
    <td align="right">      0.1895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4643</td>
    <td align="right">      0.4643</td>
    <td align="right">      0.2146</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4453</td>
    <td align="right">      0.4453</td>
    <td align="right">      0.2058</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9140</td>
    <td align="right">      0.9140</td>
    <td align="right">      0.4224</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     63.9353</td>
    <td align="right">     63.9353</td>
    <td align="right">     58.5973</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.2118</td>
    <td align="right">      3.2118</td>
    <td align="right">      2.9436</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9235</td>
    <td align="right">      0.9235</td>
    <td align="right">      0.8464</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0649</td>
    <td align="right">      3.0649</td>
    <td align="right">      2.8090</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6063</td>
    <td align="right">      0.6063</td>
    <td align="right">      0.5556</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7383</td>
    <td align="right">      0.7383</td>
    <td align="right">      0.6767</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6460</td>
    <td align="right">      0.6460</td>
    <td align="right">      0.5921</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4023</td>
    <td align="right">      1.4023</td>
    <td align="right">      1.2852</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     98.5869</td>
    <td align="right">     98.5869</td>
    <td align="right">     98.5869</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.0061</td>
    <td align="right">      5.0061</td>
    <td align="right">      5.0061</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4565</td>
    <td align="right">      1.4565</td>
    <td align="right">      1.4565</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.6274</td>
    <td align="right">      4.6274</td>
    <td align="right">      4.6274</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9782</td>
    <td align="right">      0.9782</td>
    <td align="right">      0.9782</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1202</td>
    <td align="right">      1.1202</td>
    <td align="right">      1.1202</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0306</td>
    <td align="right">      1.0306</td>
    <td align="right">      1.0306</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4393</td>
    <td align="right">      2.4393</td>
    <td align="right">      2.4393</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">     37.9306</td>
    <td align="right">     18.0373</td>
    <td align="right">     18.0373</td>
    <td align="right">     18.0373</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">     33.4484</td>
    <td align="right">     15.4584</td>
    <td align="right">     15.4584</td>
    <td align="right">     15.4584</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">     74.5283</td>
    <td align="right">     68.3059</td>
    <td align="right">     68.3059</td>
    <td align="right">     68.3059</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    115.2453</td>
    <td align="right">    115.2453</td>
    <td align="right">    115.2453</td>
    <td align="right">    115.2453</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    69843.34</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    15618.49</td>
    <td align="right">    15618.49</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      522.00</td>
    <td align="right">      522.00</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      175.32</td>
    <td align="right">      175.32</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      486.05</td>
    <td align="right">      486.05</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      141.27</td>
    <td align="right">      141.27</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">      118.61</td>
    <td align="right">      118.61</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      147.85</td>
    <td align="right">      147.85</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      251.25</td>
    <td align="right">      251.25</td>
    <td align="right">0.00</td>
    <td align="right">      137.99</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    69843.34</td>
    <td align="right">    69843.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      410.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      637.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1020.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12377.95</td>
    <td align="right">  3703847.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     7088.29</td>
    <td align="right">  1372448.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     8613.08</td>
    <td align="right">   548548.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Building Facades</td>
    <td align="right">       20.70</td>
    <td align="right">     2655.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Main Entries</td>
    <td align="right">       30.04</td>
    <td align="right">     2256.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Other Doors</td>
    <td align="right">       60.08</td>
    <td align="right">     4513.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Parking Areas and Drives</td>
    <td align="right">     2354.83</td>
    <td align="right">   176884.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Elevators</td>
    <td align="right">     2485.08</td>
    <td align="right">   296762.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    40004.26</td>
    <td align="right">  2197724.65</td>
    <td align="right">    32102.68</td>
    <td align="right">  1793687.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- VAV System Fans</td>
    <td align="right">     6772.50</td>
    <td align="right">   474535.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     3618.31</td>
    <td align="right">   191746.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      308.67</td>
    <td align="right">    65133.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">     1068.87</td>
    <td align="right">    83543.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">      512.83</td>
    <td align="right">    33177.57</td>
    <td align="right">    44352.03</td>
    <td align="right">  2076339.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Booster</td>
    <td align="right">     5144.85</td>
    <td align="right">   322273.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    42489.33</td>
    <td align="right">    78082.38</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">    32102.68</td>
    <td align="right">    88832.66</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    74592.02</td>
    <td align="right">   166915.04</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      123.32</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      101.49</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       96.97</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       81.01</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      608.35</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1117.96</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1117.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      177.22</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      635.02</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1271.88</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1271.88</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       29.96</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       44.69</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        4.47</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OFFICELARGE HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">STORY GROUND BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICELARGE CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">STORY GROUND BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN HTGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">STORY MID2 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       19.00</td>
    <td align="right">         365</td>
    <td align="right">       19.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN CLGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">STORY MID2 BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">         365</td>
    <td align="right">       26.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">RESTAURANTSITDOWN CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">STORY TOP BLENDED SPACE TYPE THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">     8758.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">     8759.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">     8759.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     7088.00</td>
    <td align="right">     1672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">     8532.00</td>
    <td align="right">      228.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">     8472.00</td>
    <td align="right">      288.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">     8516.00</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">     8474.00</td>
    <td align="right">      286.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">     8524.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">     8491.00</td>
    <td align="right">      269.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">     8391.00</td>
    <td align="right">      369.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7088.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     1672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8647.56</td>
    <td align="right">      112.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   276722.00</td>
    <td align="right">     3598.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">  2009280.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">    64542.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">    18876.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">    59864.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">    14456.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">    11908.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">    16536.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">    30108.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">  2123352.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">    67351.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">    18876.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">    62464.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">    16536.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">    13988.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">    16536.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">    30576.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">  1293730.00</td>
    <td align="right">    59652.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">    42228.00</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">    12974.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">    37964.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">     9119.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">     6461.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">     9536.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">    17251.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right"> 34832417.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">  1160136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">   387686.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">  1080977.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">   312378.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">   260106.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">   326083.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">   556121.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6461.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right"> 34832417.00</td>
    <td align="right">    59652.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">  1403763.00</td>
    <td align="right">     1866.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right"> 44920416.00</td>
    <td align="right">    59716.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     8704.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">     8691.00</td>
    <td align="right">       69.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">     8679.00</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">     8684.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">     8684.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">     8692.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">     8682.00</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">     8691.00</td>
    <td align="right">       69.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     8729.00</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">     8689.00</td>
    <td align="right">       71.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">     8654.00</td>
    <td align="right">      106.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">     8643.00</td>
    <td align="right">      117.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">     8684.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">     8654.00</td>
    <td align="right">      106.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">     8678.00</td>
    <td align="right">       82.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">     8681.00</td>
    <td align="right">       79.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     5120.00</td>
    <td align="right">     3640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">     7014.00</td>
    <td align="right">     1746.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">     6696.00</td>
    <td align="right">     2064.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">     7090.00</td>
    <td align="right">     1670.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">     6484.00</td>
    <td align="right">     2276.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">     7102.00</td>
    <td align="right">     1658.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">     6561.00</td>
    <td align="right">     2199.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">     6769.00</td>
    <td align="right">     1991.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     8648.00</td>
    <td align="right">      112.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">     8698.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">     8691.00</td>
    <td align="right">       69.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">     8667.00</td>
    <td align="right">       93.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">     8700.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">     8671.00</td>
    <td align="right">       89.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">     8696.00</td>
    <td align="right">       64.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">     8703.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5120.00</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8729.00</td>
    <td align="right">     3640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8163.41</td>
    <td align="right">      596.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   261229.00</td>
    <td align="right">    19091.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">  2006993.00</td>
    <td align="right">     2287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">    64462.00</td>
    <td align="right">       82.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">    18876.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">    59781.00</td>
    <td align="right">       83.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">    14456.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">    11908.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">    16536.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">    30075.00</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">  2120958.00</td>
    <td align="right">     2394.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">    67274.00</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">    18876.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">    62349.00</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">    16508.00</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">    13988.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">    16508.00</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">    30545.00</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">   824180.00</td>
    <td align="right">   529202.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">    33427.00</td>
    <td align="right">     8836.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">     9711.00</td>
    <td align="right">     3263.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">    30391.00</td>
    <td align="right">     7599.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">     6495.00</td>
    <td align="right">     2624.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">     5158.00</td>
    <td align="right">     1303.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">     6890.00</td>
    <td align="right">     2646.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">    13215.00</td>
    <td align="right">     4036.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right"> 34723049.00</td>
    <td align="right">   109368.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">  1158016.00</td>
    <td align="right">     2120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">   386998.00</td>
    <td align="right">      688.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">  1078709.00</td>
    <td align="right">     2268.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">   311908.00</td>
    <td align="right">      470.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">   259618.00</td>
    <td align="right">      488.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">   325567.00</td>
    <td align="right">      516.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">   555194.00</td>
    <td align="right">      927.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right"> 34723049.00</td>
    <td align="right">   529202.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">  1384331.84</td>
    <td align="right">    21297.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right"> 44298619.00</td>
    <td align="right">   681513.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">     1916.25</td>
    <td align="right">     5748.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">    61320.00</td>
    <td align="right">   183960.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64544.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18876.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59864.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14456.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11908.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16536.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30108.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    67352.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18876.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    62464.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16536.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13988.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16536.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30576.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42263.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12974.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37990.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9119.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6461.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9536.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17251.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">  1160136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">   387686.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">  1080977.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">   312378.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">   260106.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">   326083.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">   556121.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">  1160136.00</td>
    <td align="right">    67352.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">   127608.97</td>
    <td align="right">    18069.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">  4083487.00</td>
    <td align="right">   578214.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.739239E+12</td>
    <td align="right">0.273212E+12</td>
    <td align="right">0.324835E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.572217E+12</td>
    <td align="right">0.209713E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.824182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144480E+12</td>
    <td align="right">0.484235E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.665488E+12</td>
    <td align="right">0.217931E+12</td>
    <td align="right">0.315120E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.519510E+12</td>
    <td align="right">0.187740E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.747231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130727E+12</td>
    <td align="right">0.443031E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.741044E+12</td>
    <td align="right">0.218884E+12</td>
    <td align="right">0.373422E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.591450E+12</td>
    <td align="right">0.283143E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.217618E+12</td>
    <td align="right">0.463832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122700E+12</td>
    <td align="right">0.488339E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.689009E+12</td>
    <td align="right">0.177206E+12</td>
    <td align="right">0.382695E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.589086E+12</td>
    <td align="right">0.278648E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190259E+12</td>
    <td align="right">0.137597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.899431E+11</td>
    <td align="right">0.459937E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.734382E+12</td>
    <td align="right">0.161873E+12</td>
    <td align="right">0.325674E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.541340E+12</td>
    <td align="right">0.302285E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.486083E+12</td>
    <td align="right">0.168735E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404749E+11</td>
    <td align="right">0.481644E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.704545E+12</td>
    <td align="right">0.143670E+12</td>
    <td align="right">0.338073E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.527823E+12</td>
    <td align="right">0.364867E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.119778E+13</td>
    <td align="right">0.590581E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.444491E+11</td>
    <td align="right">0.464719E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.710428E+12</td>
    <td align="right">0.148459E+12</td>
    <td align="right">0.371955E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.559238E+12</td>
    <td align="right">0.411195E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184230E+13</td>
    <td align="right">0.919803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.741171E+11</td>
    <td align="right">0.475026E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733864E+12</td>
    <td align="right">0.175288E+12</td>
    <td align="right">0.397167E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.590439E+12</td>
    <td align="right">0.393848E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.154367E+13</td>
    <td align="right">0.830487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.615091E+11</td>
    <td align="right">0.480014E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.704365E+12</td>
    <td align="right">0.197327E+12</td>
    <td align="right">0.314300E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.518973E+12</td>
    <td align="right">0.327728E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.854836E+12</td>
    <td align="right">0.427370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.322361E+11</td>
    <td align="right">0.462716E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.731721E+12</td>
    <td align="right">0.234310E+12</td>
    <td align="right">0.348751E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.564945E+12</td>
    <td align="right">0.297436E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.281326E+12</td>
    <td align="right">0.675119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.800760E+11</td>
    <td align="right">0.476832E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.725972E+12</td>
    <td align="right">0.244277E+12</td>
    <td align="right">0.361154E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.579637E+12</td>
    <td align="right">0.296870E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.200349E+12</td>
    <td align="right">0.220330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106634E+12</td>
    <td align="right">0.465124E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.733028E+12</td>
    <td align="right">0.273212E+12</td>
    <td align="right">0.395787E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.617838E+12</td>
    <td align="right">0.264838E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.116919E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141526E+12</td>
    <td align="right">0.476058E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.861308E+13</td>
    <td align="right">0.246565E+13</td>
    <td align="right">0.424893E+14</td>
    <td align="right">        0.00</td>
    <td align="right">0.677250E+13</td>
    <td align="right">0.361831E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.708829E+13</td>
    <td align="right">0.308666E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.106887E+13</td>
    <td align="right">0.565768E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.665488E+12</td>
    <td align="right">0.143670E+12</td>
    <td align="right">0.314300E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.518973E+12</td>
    <td align="right">0.187740E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.747231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.322361E+11</td>
    <td align="right">0.443031E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.741044E+12</td>
    <td align="right">0.273212E+12</td>
    <td align="right">0.397167E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.617838E+12</td>
    <td align="right">0.411195E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184230E+13</td>
    <td align="right">0.919803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144480E+12</td>
    <td align="right">0.488339E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.278857E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.414884E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246267E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.262135E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.378959E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.153119E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.415370E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263858E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.710942E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.387305E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.226949E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.378531E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263858E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.749729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.343989E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.348378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338010E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.462597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.331997E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263858E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.124988E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.326918E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.660577E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.353951E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263858E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.107945E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.365125E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.247785E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.400164E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321027E+14</td>
    <td align="right">        0.00</td>
    <td align="right">0.123780E+14</td>
    <td align="right">        0.00</td>
    <td align="right">0.443520E+14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246267E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.348378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.326918E+13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272653E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.278857E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.415370E+13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3688263.07</td>
    <td align="right">18-JAN-11:00</td>
    <td align="right">   508974.95</td>
    <td align="right">        0.00</td>
    <td align="right">  2101259.19</td>
    <td align="right">        0.00</td>
    <td align="right">   347361.32</td>
    <td align="right">   178344.88</td>
    <td align="right">        0.00</td>
    <td align="right">   206568.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78765.03</td>
    <td align="right">   266988.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3743470.60</td>
    <td align="right">15-FEB-11:00</td>
    <td align="right">   511901.01</td>
    <td align="right">        0.00</td>
    <td align="right">  2190392.99</td>
    <td align="right">        0.00</td>
    <td align="right">   296180.39</td>
    <td align="right">   177426.82</td>
    <td align="right">        0.00</td>
    <td align="right">   218154.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    83543.63</td>
    <td align="right">   265870.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4475246.14</td>
    <td align="right">14-MAR-10:00</td>
    <td align="right">   503898.69</td>
    <td align="right">        0.00</td>
    <td align="right">  2279526.80</td>
    <td align="right">        0.00</td>
    <td align="right">   308201.55</td>
    <td align="right">   175755.81</td>
    <td align="right">        0.00</td>
    <td align="right">   849439.63</td>
    <td align="right">    45309.02</td>
    <td align="right">        0.00</td>
    <td align="right">    44918.32</td>
    <td align="right">   268196.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4198010.98</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">   503572.46</td>
    <td align="right">        0.00</td>
    <td align="right">  2175934.96</td>
    <td align="right">        0.00</td>
    <td align="right">   332928.15</td>
    <td align="right">   174968.12</td>
    <td align="right">        0.00</td>
    <td align="right">   766111.08</td>
    <td align="right">    25911.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   218584.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4278246.71</td>
    <td align="right">10-MAY-10:00</td>
    <td align="right">   503281.19</td>
    <td align="right">        0.00</td>
    <td align="right">  2101259.19</td>
    <td align="right">        0.00</td>
    <td align="right">   302547.04</td>
    <td align="right">   175438.26</td>
    <td align="right">        0.00</td>
    <td align="right">   833066.29</td>
    <td align="right">    49323.19</td>
    <td align="right">        0.00</td>
    <td align="right">    44918.32</td>
    <td align="right">   268413.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4815659.00</td>
    <td align="right">27-JUN-10:00</td>
    <td align="right">   504398.90</td>
    <td align="right">        0.00</td>
    <td align="right">  2190392.99</td>
    <td align="right">        0.00</td>
    <td align="right">   311841.33</td>
    <td align="right">   179107.65</td>
    <td align="right">        0.00</td>
    <td align="right">  1231724.64</td>
    <td align="right">    47347.18</td>
    <td align="right">        0.00</td>
    <td align="right">    83543.63</td>
    <td align="right">   267302.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4911133.63</td>
    <td align="right">20-JUL-10:00</td>
    <td align="right">   503281.19</td>
    <td align="right">        0.00</td>
    <td align="right">  2279526.80</td>
    <td align="right">        0.00</td>
    <td align="right">   315637.11</td>
    <td align="right">   179119.06</td>
    <td align="right">        0.00</td>
    <td align="right">  1235313.98</td>
    <td align="right">    47390.10</td>
    <td align="right">        0.00</td>
    <td align="right">    83543.63</td>
    <td align="right">   267321.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4995131.38</td>
    <td align="right">15-AUG-10:00</td>
    <td align="right">   503602.89</td>
    <td align="right">        0.00</td>
    <td align="right">  2368660.60</td>
    <td align="right">        0.00</td>
    <td align="right">   328419.51</td>
    <td align="right">   179092.17</td>
    <td align="right">        0.00</td>
    <td align="right">  1214859.93</td>
    <td align="right">    49903.16</td>
    <td align="right">        0.00</td>
    <td align="right">    83543.63</td>
    <td align="right">   267049.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4484809.17</td>
    <td align="right">15-SEP-10:00</td>
    <td align="right">   503355.71</td>
    <td align="right">        0.00</td>
    <td align="right">  2101259.19</td>
    <td align="right">        0.00</td>
    <td align="right">   306428.74</td>
    <td align="right">   177450.53</td>
    <td align="right">        0.00</td>
    <td align="right">  1029949.88</td>
    <td align="right">    49139.30</td>
    <td align="right">        0.00</td>
    <td align="right">    50093.42</td>
    <td align="right">   267132.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4106583.67</td>
    <td align="right">11-OCT-10:00</td>
    <td align="right">   508476.66</td>
    <td align="right">        0.00</td>
    <td align="right">  2190392.99</td>
    <td align="right">        0.00</td>
    <td align="right">   304076.51</td>
    <td align="right">   175337.53</td>
    <td align="right">        0.00</td>
    <td align="right">   631052.51</td>
    <td align="right">    28738.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   268509.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4109659.67</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">   504160.19</td>
    <td align="right">        0.00</td>
    <td align="right">  2279526.80</td>
    <td align="right">        0.00</td>
    <td align="right">   315519.52</td>
    <td align="right">   175524.66</td>
    <td align="right">        0.00</td>
    <td align="right">   544653.32</td>
    <td align="right">    21382.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   268892.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3933236.01</td>
    <td align="right">15-DEC-11:00</td>
    <td align="right">   504122.25</td>
    <td align="right">        0.00</td>
    <td align="right">  2368660.60</td>
    <td align="right">        0.00</td>
    <td align="right">   342047.31</td>
    <td align="right">   177624.15</td>
    <td align="right">        0.00</td>
    <td align="right">   194454.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    76548.64</td>
    <td align="right">   269778.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3688263.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">   503281.19</td>
    <td align="right">        0.00</td>
    <td align="right">  2101259.19</td>
    <td align="right">        0.00</td>
    <td align="right">   296180.39</td>
    <td align="right">   174968.12</td>
    <td align="right">        0.00</td>
    <td align="right">   194454.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   218584.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4995131.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">   511901.01</td>
    <td align="right">        0.00</td>
    <td align="right">  2368660.60</td>
    <td align="right">        0.00</td>
    <td align="right">   347361.32</td>
    <td align="right">   179119.06</td>
    <td align="right">        0.00</td>
    <td align="right">  1235313.98</td>
    <td align="right">    49903.16</td>
    <td align="right">        0.00</td>
    <td align="right">    83543.63</td>
    <td align="right">   269778.17</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum}[W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6148969.83</td>
    <td align="right">31-JAN-10:00</td>
    <td align="right">  1608134.01</td>
    <td align="right">        0.00</td>
    <td align="right">  2528556.77</td>
    <td align="right">        0.00</td>
    <td align="right">  2012279.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7095230.01</td>
    <td align="right">06-FEB-10:00</td>
    <td align="right">  1608134.01</td>
    <td align="right">        0.00</td>
    <td align="right">  3474697.74</td>
    <td align="right">        0.00</td>
    <td align="right">  2012398.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5690555.92</td>
    <td align="right">07-MAR-07:00</td>
    <td align="right">   927769.62</td>
    <td align="right">        0.00</td>
    <td align="right">  2686446.83</td>
    <td align="right">        0.00</td>
    <td align="right">  2076339.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5034469.04</td>
    <td align="right">17-APR-09:00</td>
    <td align="right">  1608134.01</td>
    <td align="right">        0.00</td>
    <td align="right">  1552647.04</td>
    <td align="right">        0.00</td>
    <td align="right">  1873687.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4088931.15</td>
    <td align="right">18-MAY-09:00</td>
    <td align="right">  1608134.01</td>
    <td align="right">        0.00</td>
    <td align="right">   691745.57</td>
    <td align="right">        0.00</td>
    <td align="right">  1789051.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4013701.65</td>
    <td align="right">13-JUN-09:00</td>
    <td align="right">  1608134.01</td>
    <td align="right">        0.00</td>
    <td align="right">   724487.81</td>
    <td align="right">        0.00</td>
    <td align="right">  1681079.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3505717.91</td>
    <td align="right">02-JUL-10:00</td>
    <td align="right">  1793687.94</td>
    <td align="right">        0.00</td>
    <td align="right">     8789.28</td>
    <td align="right">        0.00</td>
    <td align="right">  1703240.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3497027.17</td>
    <td align="right">27-AUG-10:00</td>
    <td align="right">  1793687.94</td>
    <td align="right">        0.00</td>
    <td align="right">    14423.43</td>
    <td align="right">        0.00</td>
    <td align="right">  1688915.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3586728.54</td>
    <td align="right">28-SEP-17:00</td>
    <td align="right">  1484431.40</td>
    <td align="right">        0.00</td>
    <td align="right">   318563.92</td>
    <td align="right">        0.00</td>
    <td align="right">  1783733.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4514469.02</td>
    <td align="right">24-OCT-07:00</td>
    <td align="right">  1113323.55</td>
    <td align="right">        0.00</td>
    <td align="right">  1571266.74</td>
    <td align="right">        0.00</td>
    <td align="right">  1829878.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5158492.71</td>
    <td align="right">29-NOV-10:00</td>
    <td align="right">  1608134.01</td>
    <td align="right">        0.00</td>
    <td align="right">  1715158.87</td>
    <td align="right">        0.00</td>
    <td align="right">  1835199.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6462188.45</td>
    <td align="right">11-DEC-07:00</td>
    <td align="right">   927769.62</td>
    <td align="right">        0.00</td>
    <td align="right">  3458079.36</td>
    <td align="right">        0.00</td>
    <td align="right">  2076339.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3497027.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">   927769.62</td>
    <td align="right">        0.00</td>
    <td align="right">     8789.28</td>
    <td align="right">        0.00</td>
    <td align="right">  1681079.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  7095230.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1793687.94</td>
    <td align="right">        0.00</td>
    <td align="right">  3474697.74</td>
    <td align="right">        0.00</td>
    <td align="right">  2076339.47</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:26:26</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
