  11:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.2;                                    !- Value Until Time 17

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.2;                                    !- Value Until Time 12

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.45,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.25;                                   !- Value Until Time 18

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.6,                                    !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.45,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.25;                                   !- Value Until Time 18

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.3;                                    !- Value Until Time 15

Schedule:Day:Interval,
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.45,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.55,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.3;                                    !- Value Until Time 15

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.5;                                    !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.933710317509291,                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.933710317509291;                      !- Value Until Time 3

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.02,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.02,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.12,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.18,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.29,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.27,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.23,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.26,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.24,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.22,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.18,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.03;                                   !- Value Until Time 22

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.29;                                   !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 1, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 2,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 3,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  Temperature Schedule Type Limits 4,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Jan1-Jan28, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Jan29-Feb4, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Feb5-Feb25, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Feb26-Mar4, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Mar5-Mar25, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Mar26-Apr1, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Apr2-Apr29, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Apr30-May6, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - May7-May27, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - May28-Jun3, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Jun4-Jun24, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Jun25-Jul1, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Jul2-Jul29, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Jul30-Aug5, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Aug6-Aug26, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Aug27-Sep2, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Sep3-Sep30, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Oct1-Oct28, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Oct29-Nov4, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Nov5-Nov25, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Nov26-Dec2, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter_EQUIP_SCH Week Rule - Dec3-Dec31, !- Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Sunday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Monday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Tuesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Wednesday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Thursday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Friday Schedule:Day Name
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  DataCenter_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_EQUIP_SCH Winter Design Day 11, !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter_EQUIP_SCH,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  DataCenter_EQUIP_SCH Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  DataCenter_EQUIP_SCH Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  DataCenter_EQUIP_SCH Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  DataCenter_EQUIP_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  DataCenter_EQUIP_SCH Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  DataCenter_EQUIP_SCH Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  DataCenter_EQUIP_SCH Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  DataCenter_EQUIP_SCH Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  DataCenter_EQUIP_SCH Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  DataCenter_EQUIP_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  DataCenter_EQUIP_SCH Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  DataCenter_EQUIP_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  DataCenter_EQUIP_SCH Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  DataCenter_EQUIP_SCH Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  DataCenter_EQUIP_SCH Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  DataCenter_EQUIP_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  DataCenter_EQUIP_SCH Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  DataCenter_EQUIP_SCH Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  DataCenter_EQUIP_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  DataCenter_EQUIP_SCH Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  DataCenter_EQUIP_SCH Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  DataCenter_EQUIP_SCH Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Dec31, !- Name
  42 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  42 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  42 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  42 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  42 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  42 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  42 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  42 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  42 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  42 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  42 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  42 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Dec31, !- Name
  42 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  42 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  42 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  42 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  42 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  42 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  42 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  42 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  42 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  42 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  42 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  42 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Dec31, !- Name
  42 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  42 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  42 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  42 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  42 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  42 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  42 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  42 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  42 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  42 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  42 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  42 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Dec31, !- Name
  42 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  42 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  42 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  42 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  42 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  42 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  42 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  42 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  42 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  42 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  42 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  42 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 180F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Monday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Thursday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Friday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Saturday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Monday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Tuesday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Wednesday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Thursday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Friday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown ACTIVITY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RestaurantSitDown ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_OCC_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown BLDG_SWH_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown INFIL_HALF_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown INFIL_HALF_ON_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Sunday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Saturday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Kitchen_Exhaust_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RestaurantSitDown Kitchen_Exhaust_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 52,                        !- Sunday Schedule:Day Name
  Schedule Day 52,                        !- Monday Schedule:Day Name
  Schedule Day 52,                        !- Tuesday Schedule:Day Name
  Schedule Day 52,                        !- Wednesday Schedule:Day Name
  Schedule Day 52,                        !- Thursday Schedule:Day Name
  Schedule Day 52,                        !- Friday Schedule:Day Name
  Schedule Day 52,                        !- Saturday Schedule:Day Name
  Schedule Day 52,                        !- Holiday Schedule:Day Name
  Schedule Day 52,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 52,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 52,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 52;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Sunday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Monday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Tuesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Wednesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Thursday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Friday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Saturday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Holiday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- CustomDay1 Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Booster Temp - 180.00000000000006F, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 1,       !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 1,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 1;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 1,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 2,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 2;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 2,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 3,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 3;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 3,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f 1 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  Temperature Schedule Type Limits 4,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  8 Zone VAV,                             !- Name
  8 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  8 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  8 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  8 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  8 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  8 Zone VAV Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  8 Zone VAV Supply Outlet Nodes,         !- Name
  8 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  8 Zone VAV Demand Inlet Nodes,          !- Name
  8 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  8 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  11.9050109225356,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  8 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  8 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  8 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  8 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  8 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  8 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  8 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  8 Zone VAV Occ Sch,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  8 Zone VAV Supply Branches,             !- Name
  8 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  8 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  8 Zone VAV OA System,                   !- Component Name 1
  8 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  8 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  8 Zone VAV Clg Coil,                    !- Component Name 2
  8 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  8 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  8 Zone VAV Main Htg Coil,               !- Component Name 3
  8 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  8 Zone VAV Fan,                         !- Component Name 4
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  8 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  8 Zone VAV OA System,                   !- Name
  8 Zone VAV OA System Controller List,   !- Controller List Name
  8 Zone VAV OA System Equipment List,    !- Outdoor Air Equipment List Name
  8 Zone VAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  8 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  8 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  8 Zone VAV OA Controller,               !- Name
  Node 3,                                 !- Relief Air Outlet Node Name
  8 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  8 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  8 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  8 Zone VAV Occ Sch,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  8 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  8 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  8 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  8 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  8 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  8 Zone VAV OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  8 Zone VAV OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  8 Zone VAV ERV;                         !- Component Name 2

OutdoorAir:Mixer,
  8 Zone VAV OA System Outdoor Air Mixer, !- Name
  8 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  Node 2,                                 !- Outdoor Air Stream Node Name
  Node 3,                                 !- Relief Air Stream Node Name
  8 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  8 Zone VAV ERV,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  8 Zone VAV Outdoor Air Node,            !- Supply Air Inlet Node Name
  Node 2,                                 !- Supply Air Outlet Node Name
  Node 3,                                 !- Exhaust Air Inlet Node Name
  8 Zone VAV Relief Air Node,             !- Exhaust Air Outlet Node Name
  5175.10720215159,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV Mixed Air Node,              !- Reference Setpoint Node Name
  8 Zone VAV Mixed Air Node,              !- Mixed Air Stream Node Name
  8 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  8 Zone VAV Supply Inlet Node,           !- Return Air Stream Node Name
  Node 2;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  8 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  8 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  8 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  8 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  8 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  8 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  8 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  8 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  8 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  8 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  8 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  8 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  8 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  8 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  8 Zone VAV Fan,                         !- Name
  8 Zone VAV Occ Sch,                     !- Availability Schedule Name
  0.6227,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.958,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  8 Zone VAV Supply Outlet Node,          !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  8 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV,                             !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  8 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  8 Zone VAV 8 Zone VAV Demand Inlet Node Supply Path, !- Name
  8 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  8 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  8 Zone VAV Return Path,                 !- Name
  8 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  8 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Building Story 1 ThermalZone Return Air Node, !- Inlet Node Name 1
  Building Story 1 ThermalZone 1 Return Air Node, !- Inlet Node Name 2
  Building Story 1 ThermalZone 2 Return Air Node, !- Inlet Node Name 3
  Building Story 1 ThermalZone 3 Return Air Node, !- Inlet Node Name 4
  Building Story 1 ThermalZone 4 Return Air Node, !- Inlet Node Name 5
  Building Story 1 ThermalZone 7 Return Air Node, !- Inlet Node Name 6
  Building Story 1 ThermalZone 6 Return Air Node, !- Inlet Node Name 7
  Building Story 1 ThermalZone 5 Return Air Node; !- Inlet Node Name 8

AirLoopHVAC,
  8 Zone VAV 1,                           !- Name
  8 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  8 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  8 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  8 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  8 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  8 Zone VAV 1 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  8 Zone VAV 1 Supply Outlet Nodes,       !- Name
  8 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  8 Zone VAV 1 Demand Inlet Nodes,        !- Name
  8 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  8 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  12.5659815521803,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  8 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  8 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  8 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  8 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  8 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  8 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  8 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  8 Zone VAV 1 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  8 Zone VAV 1 Supply Branches,           !- Name
  8 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  8 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  8 Zone VAV 1 OA System,                 !- Component Name 1
  8 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  8 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  8 Zone VAV 1 Clg Coil,                  !- Component Name 2
  8 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  8 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  8 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  8 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  8 Zone VAV 1 Fan,                       !- Component Name 4
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  8 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  8 Zone VAV 1 OA System,                 !- Name
  8 Zone VAV 1 OA System Controller List, !- Controller List Name
  8 Zone VAV 1 OA System Equipment List,  !- Outdoor Air Equipment List Name
  8 Zone VAV 1 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  8 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  8 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  8 Zone VAV 1 OA Controller,             !- Name
  Node 5,                                 !- Relief Air Outlet Node Name
  8 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  8 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  8 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  8 Zone VAV 1 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  8 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  8 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  8 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  8 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  8 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  8 Zone VAV 1 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  8 Zone VAV 1 OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  8 Zone VAV 1 ERV;                       !- Component Name 2

OutdoorAir:Mixer,
  8 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  8 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  Node 4,                                 !- Outdoor Air Stream Node Name
  Node 5,                                 !- Relief Air Stream Node Name
  8 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  8 Zone VAV 1 ERV,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  8 Zone VAV 1 Outdoor Air Node,          !- Supply Air Inlet Node Name
  Node 4,                                 !- Supply Air Outlet Node Name
  Node 5,                                 !- Exhaust Air Inlet Node Name
  8 Zone VAV 1 Relief Air Node,           !- Exhaust Air Outlet Node Name
  5459.65505821362,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV 1 Mixed Air Node,            !- Reference Setpoint Node Name
  8 Zone VAV 1 Mixed Air Node,            !- Mixed Air Stream Node Name
  8 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  8 Zone VAV 1 Supply Inlet Node,         !- Return Air Stream Node Name
  Node 4;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  8 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  8 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  8 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  8 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  8 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  8 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  8 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  8 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  8 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  8 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  8 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  8 Zone VAV 1 Fan,                       !- Name
  8 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  0.6227,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.958,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  8 Zone VAV 1 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  8 Zone VAV 1 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 1,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  8 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  8 Zone VAV 1 8 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  8 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  8 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 2 ThermalZone 5 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 2 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 2 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  8 Zone VAV 1 Return Path,               !- Name
  8 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  8 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Building Story 2 ThermalZone 1 Return Air Node, !- Inlet Node Name 1
  Building Story 2 ThermalZone 2 Return Air Node, !- Inlet Node Name 2
  Building Story 2 ThermalZone 3 Return Air Node, !- Inlet Node Name 3
  Building Story 2 ThermalZone 4 Return Air Node, !- Inlet Node Name 4
  Building Story 2 ThermalZone 5 Return Air Node, !- Inlet Node Name 5
  Building Story 2 ThermalZone 6 Return Air Node, !- Inlet Node Name 6
  Building Story 2 ThermalZone 7 Return Air Node, !- Inlet Node Name 7
  Building Story 2 ThermalZone Return Air Node; !- Inlet Node Name 8

AirLoopHVAC,
  8 Zone VAV 2,                           !- Name
  8 Zone VAV 2 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  8 Zone VAV 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  8 Zone VAV 2 Supply Inlet Node,         !- Supply Side Inlet Node Name
  8 Zone VAV 2 Demand Outlet Node,        !- Demand Side Outlet Node Name
  8 Zone VAV 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  8 Zone VAV 2 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  8 Zone VAV 2 Supply Outlet Nodes,       !- Name
  8 Zone VAV 2 Supply Outlet Node;        !- Node Name 1

NodeList,
  8 Zone VAV 2 Demand Inlet Nodes,        !- Name
  8 Zone VAV 2 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  8 Zone VAV 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  64.9025555416259,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  8 Zone VAV 2 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  8 Zone VAV 2 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  8 Zone VAV 2 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  8 Zone VAV 2 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
  8 Zone VAV 2 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  8 Zone VAV 2 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  8 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  8 Zone VAV 2 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  8 Zone VAV 2 Supply Branches,           !- Name
  8 Zone VAV 2 Main Branch;               !- Branch Name 1

Branch,
  8 Zone VAV 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  8 Zone VAV 2 OA System,                 !- Component Name 1
  8 Zone VAV 2 Supply Inlet Node,         !- Component Inlet Node Name 1
  8 Zone VAV 2 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  8 Zone VAV 2 Clg Coil,                  !- Component Name 2
  8 Zone VAV 2 Mixed Air Node,            !- Component Inlet Node Name 2
  8 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  8 Zone VAV 2 Main Htg Coil,             !- Component Name 3
  8 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  8 Zone VAV 2 Fan,                       !- Component Name 4
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  8 Zone VAV 2 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  8 Zone VAV 2 OA System,                 !- Name
  8 Zone VAV 2 OA System Controller List, !- Controller List Name
  8 Zone VAV 2 OA System Equipment List,  !- Outdoor Air Equipment List Name
  8 Zone VAV 2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  8 Zone VAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  8 Zone VAV 2 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  8 Zone VAV 2 OA Controller,             !- Name
  Node 7,                                 !- Relief Air Outlet Node Name
  8 Zone VAV 2 Supply Inlet Node,         !- Return Air Node Name
  8 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  8 Zone VAV 2 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  8 Zone VAV 2 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  8 Zone VAV 2 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  8 Zone VAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  8 Zone VAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  8 Zone VAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  8 Zone VAV 2 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  8 Zone VAV 2 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  8 Zone VAV 2 OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  8 Zone VAV 2 ERV;                       !- Component Name 2

OutdoorAir:Mixer,
  8 Zone VAV 2 OA System Outdoor Air Mixer, !- Name
  8 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  Node 6,                                 !- Outdoor Air Stream Node Name
  Node 7,                                 !- Relief Air Stream Node Name
  8 Zone VAV 2 Supply Inlet Node;         !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  8 Zone VAV 2 ERV,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  8 Zone VAV 2 Outdoor Air Node,          !- Supply Air Inlet Node Name
  Node 6,                                 !- Supply Air Outlet Node Name
  Node 7,                                 !- Exhaust Air Inlet Node Name
  8 Zone VAV 2 Relief Air Node,           !- Exhaust Air Outlet Node Name
  27990.5501606699,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV 2 Mixed Air Node,            !- Reference Setpoint Node Name
  8 Zone VAV 2 Mixed Air Node,            !- Mixed Air Stream Node Name
  8 Zone VAV 2 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  8 Zone VAV 2 Supply Inlet Node,         !- Return Air Stream Node Name
  Node 6;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  8 Zone VAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 2 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  8 Zone VAV 2 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV 2 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  8 Zone VAV 2 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  8 Zone VAV 2 Mixed Air Node,            !- Air Inlet Node Name
  8 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  8 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  8 Zone VAV 2 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  8 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  8 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  8 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  8 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  8 Zone VAV 2 Fan,                       !- Name
  8 Zone VAV 2 Occ Sch,                   !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  8 Zone VAV 2 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  8 Zone VAV 2 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 2,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  8 Zone VAV 2 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  8 Zone VAV 2 8 Zone VAV 2 Demand Inlet Node Supply Path, !- Name
  8 Zone VAV 2 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  8 Zone VAV 2 Demand Inlet Node,         !- Inlet Node Name
  Building Story 3 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 3 ThermalZone 5 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 3 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  8 Zone VAV 2 Return Path,               !- Name
  8 Zone VAV 2 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  8 Zone VAV 2 Demand Outlet Node,        !- Outlet Node Name
  Building Story 3 ThermalZone 7 Return Air Node, !- Inlet Node Name 1
  Building Story 3 ThermalZone 1 Return Air Node, !- Inlet Node Name 2
  Building Story 3 ThermalZone 2 Return Air Node, !- Inlet Node Name 3
  Building Story 3 ThermalZone 3 Return Air Node, !- Inlet Node Name 4
  Building Story 3 ThermalZone 4 Return Air Node, !- Inlet Node Name 5
  Building Story 3 ThermalZone 5 Return Air Node, !- Inlet Node Name 6
  Building Story 3 ThermalZone 6 Return Air Node, !- Inlet Node Name 7
  Building Story 3 ThermalZone Return Air Node; !- Inlet Node Name 8

AirLoopHVAC,
  8 Zone VAV 3,                           !- Name
  8 Zone VAV 3 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  8 Zone VAV 3 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  8 Zone VAV 3 Supply Inlet Node,         !- Supply Side Inlet Node Name
  8 Zone VAV 3 Demand Outlet Node,        !- Demand Side Outlet Node Name
  8 Zone VAV 3 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  8 Zone VAV 3 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  8 Zone VAV 3 Supply Outlet Nodes,       !- Name
  8 Zone VAV 3 Supply Outlet Node;        !- Node Name 1

NodeList,
  8 Zone VAV 3 Demand Inlet Nodes,        !- Name
  8 Zone VAV 3 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  8 Zone VAV 3,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  104.223729344554,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  8 Zone VAV 3 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  8 Zone VAV 3 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  8 Zone VAV 3 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  8 Zone VAV 3 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV 3 Clg Coil Outlet Air Node,  !- Sensor Node Name
  8 Zone VAV 3 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  8 Zone VAV 3 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  8 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  8 Zone VAV 3 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  8 Zone VAV 3 Supply Branches,           !- Name
  8 Zone VAV 3 Main Branch;               !- Branch Name 1

Branch,
  8 Zone VAV 3 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  8 Zone VAV 3 OA System,                 !- Component Name 1
  8 Zone VAV 3 Supply Inlet Node,         !- Component Inlet Node Name 1
  8 Zone VAV 3 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  8 Zone VAV 3 Clg Coil,                  !- Component Name 2
  8 Zone VAV 3 Mixed Air Node,            !- Component Inlet Node Name 2
  8 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  8 Zone VAV 3 Main Htg Coil,             !- Component Name 3
  8 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  8 Zone VAV 3 Fan,                       !- Component Name 4
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  8 Zone VAV 3 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  8 Zone VAV 3 OA System,                 !- Name
  8 Zone VAV 3 OA System Controller List, !- Controller List Name
  8 Zone VAV 3 OA System Equipment List,  !- Outdoor Air Equipment List Name
  8 Zone VAV 3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  8 Zone VAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  8 Zone VAV 3 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  8 Zone VAV 3 OA Controller,             !- Name
  Node 9,                                 !- Relief Air Outlet Node Name
  8 Zone VAV 3 Supply Inlet Node,         !- Return Air Node Name
  8 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  8 Zone VAV 3 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  8 Zone VAV 3 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  8 Zone VAV 3 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  8 Zone VAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  8 Zone VAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  8 Zone VAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  8 Zone VAV 3 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  8 Zone VAV 3 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  8 Zone VAV 3 OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  8 Zone VAV 3 ERV;                       !- Component Name 2

OutdoorAir:Mixer,
  8 Zone VAV 3 OA System Outdoor Air Mixer, !- Name
  8 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  Node 8,                                 !- Outdoor Air Stream Node Name
  Node 9,                                 !- Relief Air Stream Node Name
  8 Zone VAV 3 Supply Inlet Node;         !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  8 Zone VAV 3 ERV,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  8 Zone VAV 3 Outdoor Air Node,          !- Supply Air Inlet Node Name
  Node 8,                                 !- Supply Air Outlet Node Name
  Node 9,                                 !- Exhaust Air Inlet Node Name
  8 Zone VAV 3 Relief Air Node,           !- Exhaust Air Outlet Node Name
  44918.3154828307,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV 3 Mixed Air Node,            !- Reference Setpoint Node Name
  8 Zone VAV 3 Mixed Air Node,            !- Mixed Air Stream Node Name
  8 Zone VAV 3 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  8 Zone VAV 3 Supply Inlet Node,         !- Return Air Stream Node Name
  Node 8;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  8 Zone VAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 3 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  8 Zone VAV 3 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  8 Zone VAV 3 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  8 Zone VAV 3 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  8 Zone VAV 3 Mixed Air Node,            !- Air Inlet Node Name
  8 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  8 Zone VAV 3 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 3 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  8 Zone VAV 3 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  8 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  8 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  8 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  8 Zone VAV 3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  8 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  8 Zone VAV 3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  8 Zone VAV 3 Fan,                       !- Name
  8 Zone VAV 3 Occ Sch,                   !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  8 Zone VAV 3 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  8 Zone VAV 3 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  8 Zone VAV 3,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  8 Zone VAV 3 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  8 Zone VAV 3 8 Zone VAV 3 Demand Inlet Node Supply Path, !- Name
  8 Zone VAV 3 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  8 Zone VAV 3 Demand Inlet Node,         !- Inlet Node Name
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  8 Zone VAV 3 Return Path,               !- Name
  8 Zone VAV 3 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  8 Zone VAV 3 Demand Outlet Node,        !- Outlet Node Name
  Building Story 4 ThermalZone Return Air Node, !- Inlet Node Name 1
  Building Story 4 ThermalZone 3 Return Air Node, !- Inlet Node Name 2
  Building Story 4 ThermalZone 4 Return Air Node, !- Inlet Node Name 3
  Building Story 4 ThermalZone 7 Return Air Node, !- Inlet Node Name 4
  Building Story 4 ThermalZone 6 Return Air Node, !- Inlet Node Name 5
  Building Story 4 ThermalZone 1 Return Air Node, !- Inlet Node Name 6
  Building Story 4 ThermalZone 2 Return Air Node, !- Inlet Node Name 7
  Building Story 4 ThermalZone 5 Return Air Node; !- Inlet Node Name 8

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 2788tons 0.6kW/ton, !- Component Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 2788tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.74,                                   !- Minimum Curve Output {BasedOnField A4}
  1.27;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 7
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.954,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  8 Zone VAV Clg Coil,                    !- Component Name 1
  8 Zone VAV Clg Coil Inlet Water Node,   !- Component Inlet Node Name 1
  8 Zone VAV Clg Coil Outlet Water Node;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  8 Zone VAV 1 Clg Coil,                  !- Component Name 1
  8 Zone VAV 1 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  8 Zone VAV 1 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  8 Zone VAV 2 Clg Coil,                  !- Component Name 1
  8 Zone VAV 2 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  8 Zone VAV 2 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  8 Zone VAV 3 Clg Coil,                  !- Component Name 1
  8 Zone VAV 3 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  8 Zone VAV 3 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 2788tons 0.6kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.958,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  157872.304894792,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 2788tons 0.6kW/ton, !- Component Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches, !- Plant Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List, !- Plant Side Connector List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches, !- Demand Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Booster Water Loop Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Booster Water Loop Pump,                !- Component Name 2
  Booster Water Loop Pump Inlet Water Node, !- Component Inlet Node Name 2
  Booster Water Loop Pump Outlet Water Node; !- Component Outlet Node Name 2

HeatExchanger:FluidToFluid,
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  HX for Booster Water Heating Demand Inlet Water Node, !- Loop Demand Side Inlet Node Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Loop Supply Side Inlet Node Name
  Booster Water Loop Pump Inlet Water Node, !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

Pump:VariableSpeed,
  Booster Water Loop Pump,                !- Name
  Booster Water Loop Pump Inlet Water Node, !- Inlet Node Name
  Booster Water Loop Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr 1.0 Therm Eff, !- Component Name 1
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  Service Water Booster Temp - 180.00000000000006F, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  322273.160769843,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.00885816155902,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  9.00885816155902,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

WaterHeater:Sizing,
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Booster Temp - 180.00000000000006F, !- Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch, !- Branch Name 4
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Outlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Inlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Pipe Adiabatic 8 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Inlet Node Name
  Pipe Adiabatic 8 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F, !- Component Name 1
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F Inlet Water Node, !- Component Inlet Node Name 1
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F, !- Name
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F Inlet Water Node, !- Inlet Node Name
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 90.91gpm at 180F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 90.91gpm at 180F, !- Name
  General,                                !- End-Use Subcategory
  0.00573550007215186,                    !- Peak Flow Rate {m3/s}
  RestaurantSitDown BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Pipe Adiabatic 9 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Pipe Adiabatic 9 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Heating Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  HX for Booster Water Heating,           !- Equipment Name 1
  WaterHeater:Mixed,                      !- Equipment Object Type 2
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr 1.0 Therm Eff; !- Equipment Name 2

PlantLoop,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr 0.808 Therm Eff, !- Component Name 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  5727gal NaturalGas Water Heater - 5727kBtu/hr 0.808 Therm Eff, !- Name
  21.680190272734,                        !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1678506.04567626,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.808396733827879,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  453.020415879494,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  453.020415879494,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  5727gal NaturalGas Water Heater - 5727kBtu/hr 0.808 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branches, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Branch Name 4
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Branch Name 5
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Splitter, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Mixer, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F Inlet Water Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 60.61gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 60.61gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.00382366671476791,                    !- Peak Flow Rate {m3/s}
  RestaurantSitDown BLDG_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  HX for Booster Water Heating Demand Inlet Water Node, !- Component Inlet Node Name 1
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Outlet Node Name 1
  PlantComponent:TemperatureSource,       !- Component Object Type 2
  Mains Water Makeup for SWH Booster,     !- Component Name 2
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Inlet Node Name 2
  Mains Water Makeup for SWH Booster Outlet Water Node; !- Component Outlet Node Name 2

PlantComponent:TemperatureSource,
  Mains Water Makeup for SWH Booster,     !- Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Inlet Node
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  Mains Water Temperature;                !- Source Temperature Schedule Name {C}

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  5727gal NaturalGas Water Heater - 5727kBtu/hr 0.808 Therm Eff; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 16641kBtu/hr 0.8 Thermal Eff,    !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 16641kBtu/hr 0.8 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with Minimum Turndown,           !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Branch 30,        !- Branch Name 31
  Hot Water Loop Demand Branch 31,        !- Branch Name 32
  Hot Water Loop Demand Branch 32,        !- Branch Name 33
  Hot Water Loop Demand Branch 33,        !- Branch Name 34
  Hot Water Loop Demand Branch 34,        !- Branch Name 35
  Hot Water Loop Demand Branch 35,        !- Branch Name 36
  Hot Water Loop Demand Branch 36,        !- Branch Name 37
  Hot Water Loop Demand Branch 37,        !- Branch Name 38
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 39
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 40

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Outlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Outlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Outlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Outlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Outlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Outlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Outlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Outlet Branch Name 37
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 38

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Inlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Inlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Inlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Inlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Inlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Inlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Inlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Inlet Branch Name 37
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 38

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  8 Zone VAV Main Htg Coil,               !- Component Name 1
  8 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  8 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  8 Zone VAV 1 Main Htg Coil,             !- Component Name 1
  8 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  8 Zone VAV 1 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  8 Zone VAV 2 Main Htg Coil,             !- Component Name 1
  8 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  8 Zone VAV 2 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  8 Zone VAV 3 Main Htg Coil,             !- Component Name 1
  8 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  8 Zone VAV 3 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 30,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 31,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 32,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 33,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 7 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 34,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 6 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 35,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 36,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 37,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 4 ThermalZone 5 Reheat Coil, !- Component Name 1
  Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 16641kBtu/hr 0.8 Thermal Eff;    !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  113gal Electricity Water Heater - 113kBtu/hr 1.0 Therm Eff, !- Component Name 1
  113gal Electricity Water Heater - 113kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  113gal Electricity Water Heater - 113kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  113gal Electricity Water Heater - 113kBtu/hr 1.0 Therm Eff, !- Name
  0.428533441209297,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 1,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33177.5672997149,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  148.981130776086,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  148.981130776086,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  113gal Electricity Water Heater - 113kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  113gal Electricity Water Heater - 113kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  113gal Electricity Water Heater - 113kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Pipe Adiabatic 10 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 10 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Pipe Adiabatic 10 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 10 Outlet Water Node;    !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Pipe Adiabatic 12 Inlet Water Node,     !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Pipe Adiabatic 12 Inlet Water Node,     !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 1,       !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 887.2854201472549ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 887.2854201472549ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 887.2854201472549ft, !- Name
  Uninsulated copper pipe 0.75in type L 1, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 887.2854201472549ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  270.444596060883;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Pipe Adiabatic 11 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 11 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Pipe Adiabatic 11 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 11 Outlet Water Node;    !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F, !- Component Name 1
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F, !- Name
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use 3.15gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use 3.15gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000198892342527289,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Pipe Adiabatic 13 Inlet Water Node,     !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Pipe Adiabatic 13 Inlet Water Node,     !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  113gal Electricity Water Heater - 113kBtu/hr 1.0 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.813153418927,                        !- Latitude {deg}
  -78.8478679776468,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 ThermalZone,           !- Zone Name 1
  Building Story 1 ThermalZone 1,         !- Zone Name 2
  Building Story 1 ThermalZone 2,         !- Zone Name 3
  Building Story 1 ThermalZone 3,         !- Zone Name 4
  Building Story 1 ThermalZone 4,         !- Zone Name 5
  Building Story 1 ThermalZone 5,         !- Zone Name 6
  Building Story 1 ThermalZone 6,         !- Zone Name 7
  Building Story 1 ThermalZone 7;         !- Zone Name 8

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  24.8789314670618;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  0.774230769645282;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.225025820306064;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  0.235513327343547;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.279275341895815;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  0.188939582242966;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  0.831501614903376;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  0.400214688625511;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  537.497356070764;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  16.7268836374233;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.861574687092;                         !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  5.08815223572522;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  6.0336095255335;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  4.08194885890341;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  17.9641927214938;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  8.64644598107821;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  24.8789314670618;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  0.774230769645282;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.225025820306064;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  0.235513327343547;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.279275341895815;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  0.188939582242966;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  0.831501614903376;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  0.400214688625511;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  44.7291427439737;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  1.39196808585165;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.404567698209847;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  0.423422897032556;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.50210141255738;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  0.339689248926191;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  1.49493375445397;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  0.719534918911839;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  966.351629531502;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  30.0728014332405;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  8.74049066083583;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  9.14784816848491;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  10.847659678885;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  7.33882294845418;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  32.2973252120482;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  15.5452060723644;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  44.7291427439737;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  1.39196808585165;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.404567698209847;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  0.423422897032556;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.50210141255738;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  0.339689248926191;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  1.49493375445397;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  0.719534918911839;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  1216.36380613554;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  37.853164515518;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  11.0018094478309;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  11.5145575131517;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  13.6541401819424;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  9.23750562563272;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  40.653211752714;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  19.567024515196;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  26278.9553757005;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  817.799424904542;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  237.688805004849;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  248.766480499283;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  294.991135649459;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  199.571868954258;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  878.293099597068;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  422.736159590048;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  807.48053607882;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  25.128743079243;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  7.30352789680224;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  7.64391461381092;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  9.0642720362082;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  6.13229854176196;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  26.9875485063136;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  12.9895277755718;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  1216.36380613554;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  37.853164515518;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  11.0018094478309;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  11.5145575131517;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  13.6541401819424;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  9.23750562563272;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  40.653211752714;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  19.567024515196;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 6 Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 5 Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 7 Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

Lights,
  Office OfficeLarge Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.165936442983994,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Office OfficeLarge Main Data Center Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.298332541109528,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  Office WholeBuilding - Lg Office Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.36213755760845,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0509886436439539,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeLarge ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  35 Elevator Fans,                       !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0620213282958713,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  35 Elevator Lift Motors,                !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.1650572780576,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  35 Elevator Lights,                     !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.064808075544275,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  Office OfficeLarge Data Center Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  DataCenter_EQUIP_SCH,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.04723031668278,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Office OfficeLarge Main Data Center Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  DataCenter_EQUIP_SCH,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.3719077438156,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64558874368373,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000157058179820961,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000157058179820961,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 ThermalZone,           !- Zone Name 1
  Building Story 2 ThermalZone 1,         !- Zone Name 2
  Building Story 2 ThermalZone 2,         !- Zone Name 3
  Building Story 2 ThermalZone 3,         !- Zone Name 4
  Building Story 2 ThermalZone 4,         !- Zone Name 5
  Building Story 2 ThermalZone 5,         !- Zone Name 6
  Building Story 2 ThermalZone 6,         !- Zone Name 7
  Building Story 2 ThermalZone 7;         !- Zone Name 8

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  11.8196828291221;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  1248.5963422324;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  41.7304849407709;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  20.0855328930455;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  14.0159624953539;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  11.2933474057751;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  9.48229113472241;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  38.8562389949397;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  255.358566289682;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  26975.323825224;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  901.567069024297;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  433.938283867919;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  302.80813281767;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  243.987342455975;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  204.860342219853;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  839.470366895963;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  7.64391461381092;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  807.48053607882;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  26.9875485063136;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  12.9895277755718;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  9.0642720362082;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  7.30352789680224;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  6.13229854176196;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  25.128743079243;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  7.64391461381092;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  807.48053607882;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  26.9875485063136;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  12.9895277755718;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  9.0642720362082;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  7.30352789680224;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  6.13229854176196;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  25.128743079243;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  11.8196828291221;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  1248.5963422324;                        !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  41.7304849407709;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  20.0855328930455;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  14.0159624953539;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  11.2933474057751;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  9.48229113472241;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  38.8562389949397;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 6 Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 7 Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 5 Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

Lights,
  Office WholeBuilding - Lg Office Lights 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeLarge ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000161220078937698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000161220078937698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid2 Blended Space Type,          !- Name
  Building Story 3 ThermalZone,           !- Zone Name 1
  Building Story 3 ThermalZone 1,         !- Zone Name 2
  Building Story 3 ThermalZone 2,         !- Zone Name 3
  Building Story 3 ThermalZone 3,         !- Zone Name 4
  Building Story 3 ThermalZone 4,         !- Zone Name 5
  Building Story 3 ThermalZone 5,         !- Zone Name 6
  Building Story 3 ThermalZone 6,         !- Zone Name 7
  Building Story 3 ThermalZone 7;         !- Zone Name 8

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  9.07203294645238;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  563.953528834394;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  17.5501980562026;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  5.10086639406007;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  18.8484087661518;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  4.28286658064423;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  6.33058999286585;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  5.3385963227065;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  195.996911256451;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  12183.9449212914;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  379.163593348699;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  110.201766667807;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  407.210811740866;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  92.5292738776928;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  136.769353942647;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  115.337807509252;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  12.9895277755718;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  807.480536078823;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  25.1287430792431;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  7.30352789680227;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  26.9875485063138;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  6.13229854176199;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  9.06427203620824;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  7.64391461381095;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  9.07203294645238;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  563.953528834394;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  17.5501980562026;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  5.10086639406007;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  18.8484087661518;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  4.28286658064423;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  6.33058999286585;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  5.3385963227065;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  11.0134999465932;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  684.642813398014;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  21.3060409387372;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  6.19248101171503;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  22.8820761746193;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  5.19942455407821;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  7.68537250248812;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  6.48108650641563;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  237.941372611468;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  14791.3789039326;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  460.306773547264;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  133.785575788168;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  494.356257283432;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  112.331068342161;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  166.038778875023;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  140.02075878043;                        !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  12.9895277755718;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  807.480536078823;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  25.1287430792431;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  7.30352789680227;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  26.9875485063138;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  6.13229854176199;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  9.06427203620824;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  7.64391461381095;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  11.0134999465932;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  684.642813398014;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  21.3060409387372;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  6.19248101171503;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  22.8820761746193;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  5.19942455407821;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  7.68537250248812;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  6.48108650641563;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 7 FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 5 FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 6 FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

Lights,
  FullServiceRestaurant Dining Lights 1,  !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.35309759508408,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  FullServiceRestaurant Kitchen Lights 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10607532326178,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  FullServiceRestaurant Dining People 1,  !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.342378462534703,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  FullServiceRestaurant Kitchen People 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0293639476167841,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  29.5032412287047,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  220.405790811582,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  354.228792869322,                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.2818275499121e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.2818275499121e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_b - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen A  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.84018034385769e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen A end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen B end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen C  - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.84018034385769e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Kitchen C end_a - Story Mid2 Infiltration, !- Name
  Story Mid2 Blended Space Type,          !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Top Blended Space Type,           !- Name
  Building Story 4 ThermalZone,           !- Zone Name 1
  Building Story 4 ThermalZone 1,         !- Zone Name 2
  Building Story 4 ThermalZone 2,         !- Zone Name 3
  Building Story 4 ThermalZone 3,         !- Zone Name 4
  Building Story 4 ThermalZone 4,         !- Zone Name 5
  Building Story 4 ThermalZone 5,         !- Zone Name 6
  Building Story 4 ThermalZone 6,         !- Zone Name 7
  Building Story 4 ThermalZone 7;         !- Zone Name 8

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  9.48229113472241;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  41.7304849407709;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  1248.5963422324;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  38.8562389949397;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  14.0159624953539;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  11.2933474057751;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  11.8196828291221;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  20.0855328930455;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  204.860342219853;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  901.567069024297;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  26975.323825224;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  839.470366895963;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  302.80813281767;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  243.987342455975;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  255.358566289682;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  433.938283867919;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  6.13229854176196;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  26.9875485063136;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  807.48053607882;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  25.128743079243;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  9.0642720362082;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  7.30352789680224;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  7.64391461381092;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  12.9895277755718;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  6.13229854176196;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  26.9875485063136;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  807.48053607882;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  25.128743079243;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  9.0642720362082;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  7.30352789680224;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  7.64391461381092;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  12.9895277755718;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  9.48229113472241;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  41.7304849407709;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  1248.5963422324;                        !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  38.8562389949397;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  14.0159624953539;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  11.2933474057751;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  11.8196828291221;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  20.0855328930455;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 5 FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 5,         !- Zone or ZoneList Name
  0.283843322079473;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 1 FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 1,         !- Zone or ZoneList Name
  1.24916218130046;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone,           !- Zone or ZoneList Name
  37.3755381141753;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 3 FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 3,         !- Zone or ZoneList Name
  1.16312437607523;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 2 FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 2,         !- Zone or ZoneList Name
  0.41955444104164;                       !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 4 FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 4,         !- Zone or ZoneList Name
  0.338055560571715;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 6 FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 6,         !- Zone or ZoneList Name
  0.353810908405728;                      !- Surface Area {m2}

InternalMass,
  Building Story 4 Space 7 FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 4 ThermalZone 7,         !- Zone or ZoneList Name
  0.601241229687835;                      !- Surface Area {m2}

Lights,
  FullServiceRestaurant Dining Lights 2,  !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  FullServiceRestaurant Dining People 2,  !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_OCC_SCH,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RestaurantSitDown ACTIVITY_SCH,         !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.3871933520527e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.97112696612395e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.97112696612395e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.3871933520527e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FullServiceRestaurant Dining C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  2655.50842589513,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  2256.552,                               !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  4513.104,                               !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  176884.56,                              !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Mains Water Temperature;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_3,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Mains_Water_Temp_Act,                   !- Name
  Mains Water Temperature,                !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAV1ClgSch0,                    !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAV1HtgSch0,                    !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAV2ClgSch0,                    !- Name
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAV2HtgSch0,                    !- Name
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAV3ClgSch0,                    !- Name
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAV3HtgSch0,                    !- Name
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAVClgSch0,                     !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS8ZoneVAVHtgSch0,                     !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Mains_Water_Prg,                        !- Name
  SET Mains_Water_Temp_Act = Mains_Water_Temp_Sen; !- Program Line 1

EnergyManagementSystem:Program,
  SYS8ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET SYS8ZoneVAV1ClgSch0 = 29.4,         !- Program Line 2
  SET SYS8ZoneVAV1HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET SYS8ZoneVAV1ClgSch0 = 29.4,         !- Program Line 5
  SET SYS8ZoneVAV1HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET SYS8ZoneVAV1ClgSch0 = 29.4,         !- Program Line 8
  SET SYS8ZoneVAV1HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET SYS8ZoneVAV1ClgSch0 = 29.4,         !- Program Line 11
  SET SYS8ZoneVAV1HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS8ZoneVAV1ClgSch0 = NULL,         !- Program Line 14
  SET SYS8ZoneVAV1HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS8ZoneVAV2OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET SYS8ZoneVAV2ClgSch0 = 29.4,         !- Program Line 2
  SET SYS8ZoneVAV2HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET SYS8ZoneVAV2ClgSch0 = 29.4,         !- Program Line 5
  SET SYS8ZoneVAV2HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET SYS8ZoneVAV2ClgSch0 = 29.4,         !- Program Line 8
  SET SYS8ZoneVAV2HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET SYS8ZoneVAV2ClgSch0 = 29.4,         !- Program Line 11
  SET SYS8ZoneVAV2HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS8ZoneVAV2ClgSch0 = NULL,         !- Program Line 14
  SET SYS8ZoneVAV2HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS8ZoneVAV3OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 1
  SET SYS8ZoneVAV3ClgSch0 = 29.4,         !- Program Line 2
  SET SYS8ZoneVAV3HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 4
  SET SYS8ZoneVAV3ClgSch0 = 29.4,         !- Program Line 5
  SET SYS8ZoneVAV3HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 7
  SET SYS8ZoneVAV3ClgSch0 = 29.4,         !- Program Line 8
  SET SYS8ZoneVAV3HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 10
  SET SYS8ZoneVAV3ClgSch0 = 29.4,         !- Program Line 11
  SET SYS8ZoneVAV3HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS8ZoneVAV3ClgSch0 = NULL,         !- Program Line 14
  SET SYS8ZoneVAV3HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS8ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS8ZoneVAVClgSch0 = 29.4,          !- Program Line 2
  SET SYS8ZoneVAVHtgSch0 = 15.6,          !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS8ZoneVAVClgSch0 = 29.4,          !- Program Line 5
  SET SYS8ZoneVAVHtgSch0 = 15.6,          !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS8ZoneVAVClgSch0 = 29.4,          !- Program Line 8
  SET SYS8ZoneVAVHtgSch0 = 15.6,          !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS8ZoneVAVClgSch0 = 29.4,          !- Program Line 11
  SET SYS8ZoneVAVHtgSch0 = 15.6,          !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS8ZoneVAVClgSch0 = NULL,          !- Program Line 14
  SET SYS8ZoneVAVHtgSch0 = NULL,          !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Mains_Water_Prg;                        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS8ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS8ZoneVAV1OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS8ZoneVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS8ZoneVAV2OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS8ZoneVAV3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS8ZoneVAV3OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS8ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS8ZoneVAVOptimumStartProg0;           !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

