    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      8.3621</td>
    <td align="right">      147.85</td>
    <td align="right">     1236.35</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      8.3621</td>
    <td align="right">      251.25</td>
    <td align="right">     2100.96</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      8.8264</td>
    <td align="right">    15618.49</td>
    <td align="right">   137855.14</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">      8.8264</td>
    <td align="right">      522.00</td>
    <td align="right">     4607.38</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">      8.8264</td>
    <td align="right">      175.32</td>
    <td align="right">     1547.48</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      8.8264</td>
    <td align="right">      486.05</td>
    <td align="right">     4290.04</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">      8.8264</td>
    <td align="right">      141.27</td>
    <td align="right">     1246.88</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">      8.8264</td>
    <td align="right">      118.61</td>
    <td align="right">     1046.92</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">      8.8264</td>
    <td align="right">      147.85</td>
    <td align="right">     1304.99</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 OFFICE WHOLEBUILDING - LG OFFICE LIGHTS 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">      8.8264</td>
    <td align="right">      251.25</td>
    <td align="right">     2217.61</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH_2013</td>
    <td align="right">       51.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      4.3531</td>
    <td align="right">    15618.49</td>
    <td align="right">    67988.81</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      4.3531</td>
    <td align="right">      522.00</td>
    <td align="right">     2272.32</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      4.3531</td>
    <td align="right">      175.32</td>
    <td align="right">      763.20</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      4.3531</td>
    <td align="right">      486.05</td>
    <td align="right">     2115.81</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      4.3531</td>
    <td align="right">      141.27</td>
    <td align="right">      614.95</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      4.3531</td>
    <td align="right">      118.61</td>
    <td align="right">      516.33</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      4.3531</td>
    <td align="right">      147.85</td>
    <td align="right">      643.61</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT DINING LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      4.3531</td>
    <td align="right">      251.25</td>
    <td align="right">     1093.70</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">      7.1061</td>
    <td align="right">    15618.49</td>
    <td align="right">   110986.17</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">      7.1061</td>
    <td align="right">      522.00</td>
    <td align="right">     3709.37</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">      7.1061</td>
    <td align="right">      175.32</td>
    <td align="right">     1245.86</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">      7.1061</td>
    <td align="right">      486.05</td>
    <td align="right">     3453.88</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">      7.1061</td>
    <td align="right">      141.27</td>
    <td align="right">     1003.85</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">      7.1061</td>
    <td align="right">      118.61</td>
    <td align="right">      842.87</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">      7.1061</td>
    <td align="right">      147.85</td>
    <td align="right">     1050.64</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 FULLSERVICERESTAURANT KITCHEN LIGHTS 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">      7.1061</td>
    <td align="right">      251.25</td>
    <td align="right">     1785.38</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_KITCHEN_SCH_2010_2013</td>
    <td align="right">       81.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      9.5799</td>
    <td align="right">    15618.49</td>
    <td align="right">   149623.26</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      9.5799</td>
    <td align="right">      522.00</td>
    <td align="right">     5000.70</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      9.5799</td>
    <td align="right">      175.32</td>
    <td align="right">     1679.58</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      9.5799</td>
    <td align="right">      486.05</td>
    <td align="right">     4656.27</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      9.5799</td>
    <td align="right">      141.27</td>
    <td align="right">     1353.32</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">      9.5799</td>
    <td align="right">      118.61</td>
    <td align="right">     1136.29</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      9.5799</td>
    <td align="right">      147.85</td>
    <td align="right">     1416.39</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 FULLSERVICERESTAURANT DINING LIGHTS 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      9.5799</td>
    <td align="right">      251.25</td>
    <td align="right">     2406.91</td>
    <td align="right">General</td>
    <td align="right">RESTAURANTSITDOWN BLDG_LIGHT_DINING_SCH_2013</td>
    <td align="right">       91.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.5274</td>
    <td align="right">   122225.85</td>
    <td align="right">   675592.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     4607.38</td>
    <td align="right">     1621.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     4607.38</td>
    <td align="right">      691.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.42</td>
    <td align="right">     1547.48</td>
    <td align="right">      651.49</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.12</td>
    <td align="right">     1547.48</td>
    <td align="right">      188.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     4290.04</td>
    <td align="right">     1904.78</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     4290.04</td>
    <td align="right">      476.19</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1246.88</td>
    <td align="right">      549.87</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1246.88</td>
    <td align="right">      134.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1046.92</td>
    <td align="right">      461.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1046.92</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.45</td>
    <td align="right">     1304.99</td>
    <td align="right">      591.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1304.99</td>
    <td align="right">      139.63</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     2217.61</td>
    <td align="right">      829.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     2217.61</td>
    <td align="right">      312.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     4607.38</td>
    <td align="right">     1621.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     4607.38</td>
    <td align="right">      691.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.42</td>
    <td align="right">     1547.48</td>
    <td align="right">      651.49</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.12</td>
    <td align="right">     1547.48</td>
    <td align="right">      188.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     4290.04</td>
    <td align="right">     1904.78</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     4290.04</td>
    <td align="right">      476.19</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1246.88</td>
    <td align="right">      549.87</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1246.88</td>
    <td align="right">      134.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1046.92</td>
    <td align="right">      461.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1046.92</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.45</td>
    <td align="right">     1304.99</td>
    <td align="right">      591.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1304.99</td>
    <td align="right">      139.63</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     2217.61</td>
    <td align="right">      829.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     2217.61</td>
    <td align="right">      312.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.52</td>
    <td align="right">     5981.69</td>
    <td align="right">     3092.53</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.47</td>
    <td align="right">     5981.69</td>
    <td align="right">     2811.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.62</td>
    <td align="right">     2009.06</td>
    <td align="right">     1245.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     2009.06</td>
    <td align="right">      761.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     5569.69</td>
    <td align="right">     3637.01</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     5569.69</td>
    <td align="right">     1927.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1618.80</td>
    <td align="right">     1050.60</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1618.80</td>
    <td align="right">      547.15</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1359.20</td>
    <td align="right">      882.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1359.20</td>
    <td align="right">      456.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.67</td>
    <td align="right">     1694.24</td>
    <td align="right">     1128.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.33</td>
    <td align="right">     1694.24</td>
    <td align="right">      564.18</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.55</td>
    <td align="right">     2879.08</td>
    <td align="right">     1583.49</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     2879.08</td>
    <td align="right">     1269.67</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.52</td>
    <td align="right">     5000.70</td>
    <td align="right">     2585.36</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.47</td>
    <td align="right">     5000.70</td>
    <td align="right">     2350.33</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.62</td>
    <td align="right">     1679.58</td>
    <td align="right">     1041.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1679.58</td>
    <td align="right">      636.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     4656.27</td>
    <td align="right">     3040.54</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     4656.27</td>
    <td align="right">     1611.07</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1353.32</td>
    <td align="right">      878.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1353.32</td>
    <td align="right">      457.42</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1136.29</td>
    <td align="right">      737.45</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1136.29</td>
    <td align="right">      381.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.67</td>
    <td align="right">     1416.39</td>
    <td align="right">      943.32</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.33</td>
    <td align="right">     1416.39</td>
    <td align="right">      471.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.55</td>
    <td align="right">     2406.91</td>
    <td align="right">     1323.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     2406.91</td>
    <td align="right">     1061.45</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">     2655.51</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     2256.55</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     4513.10</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">   176884.56</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   186309.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:43:33</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  9805578.59</td>
    <td align="right">        5.50</td>
    <td align="right">        7.95</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">   413344.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 13248443.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  4877035.68</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   858123.03</td>
    <td align="right">  1074518.56</td>
    <td align="right">   751945.28</td>
    <td align="right">   322573.27</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">   111386.17</td>
    <td align="right">     1129.74</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   942477.13</td>
    <td align="right">  1177951.87</td>
    <td align="right">   823818.53</td>
    <td align="right">   354133.33</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">   122109.42</td>
    <td align="right">     1238.50</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  4030965.13</td>
    <td align="right">  3907849.12</td>
    <td align="right">  2582029.96</td>
    <td align="right">  1325819.16</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">   408308.66</td>
    <td align="right">     4141.29</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  3974013.31</td>
    <td align="right">  3845451.31</td>
    <td align="right">  2538821.65</td>
    <td align="right">  1306629.67</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">   402836.56</td>
    <td align="right">     4085.79</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38548.55</td>
    <td align="right">    36453.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    58982.11</td>
    <td align="right">    55768.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23775.42</td>
    <td align="right">    22479.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    67800.42</td>
    <td align="right">    64105.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19650.02</td>
    <td align="right">    18579.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16520.79</td>
    <td align="right">    15620.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21376.86</td>
    <td align="right">    20211.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30298.56</td>
    <td align="right">    28647.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    82850.47</td>
    <td align="right">    78326.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    75346.98</td>
    <td align="right">    71241.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29873.22</td>
    <td align="right">    28245.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    85337.74</td>
    <td align="right">    80687.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24738.90</td>
    <td align="right">    23390.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20806.69</td>
    <td align="right">    19672.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26886.25</td>
    <td align="right">    25421.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    36646.02</td>
    <td align="right">    34649.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   181207.51</td>
    <td align="right">   171336.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41407.83</td>
    <td align="right">    39151.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16952.96</td>
    <td align="right">    16029.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    48965.76</td>
    <td align="right">    46297.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14029.93</td>
    <td align="right">    13265.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11773.85</td>
    <td align="right">    11132.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15538.94</td>
    <td align="right">    14692.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21354.92</td>
    <td align="right">    20191.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   401660.05</td>
    <td align="right">   380075.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    43774.72</td>
    <td align="right">    41389.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17340.77</td>
    <td align="right">    16395.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49946.70</td>
    <td align="right">    47225.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14373.67</td>
    <td align="right">    13590.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12068.48</td>
    <td align="right">    11410.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15754.60</td>
    <td align="right">    14896.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22305.64</td>
    <td align="right">    21090.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   184398.86</td>
    <td align="right">   150190.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   314609.45</td>
    <td align="right">   237635.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1373906.60</td>
    <td align="right">   930435.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1416225.42</td>
    <td align="right">   945494.63</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">      996.36</td>
    <td align="right">       46.16</td>
    <td align="right">    74174.16</td>
    <td align="right">     1607.03</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">      996.36</td>
    <td align="right">       50.51</td>
    <td align="right">    81164.19</td>
    <td align="right">     1607.03</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">      996.36</td>
    <td align="right">      140.28</td>
    <td align="right">   225426.73</td>
    <td align="right">     1607.03</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">      996.36</td>
    <td align="right">      137.63</td>
    <td align="right">   221170.50</td>
    <td align="right">     1607.03</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.416326</td>
    <td align="right">    79770.90</td>
    <td align="right">   191606.85</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.416326</td>
    <td align="right">    26590.30</td>
    <td align="right">    63868.95</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.005736</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.573934</td>
    <td align="right">   121455.50</td>
    <td align="right">   211619.13</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">    0.051620</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.106675</td>
    <td align="right">    27252.78</td>
    <td align="right">   255475.81</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000199</td>
    <td align="right">       25.41</td>
    <td align="right">   127737.90</td>
    <td align="right">        0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.02</td>
    <td align="right">   322273.16</td>
    <td align="right">        1.00</td>
    <td align="right">       38.52</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       21.68</td>
    <td align="right">  1678506.05</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.43</td>
    <td align="right">    33177.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.93</td>
    <td align="right">        0.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:43:33</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">   458402.16</td>
    <td align="right">   527162.48</td>
    <td align="right">       33.75</td>
    <td align="right">      32.763</td>
    <td align="right">      37.677</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.42</td>
    <td align="right">     0.00884</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01599</td>
    <td align="right">       6.389</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">    40993.02</td>
    <td align="right">    47141.97</td>
    <td align="right">       90.31</td>
    <td align="right">       3.044</td>
    <td align="right">       3.501</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.02</td>
    <td align="right">     0.00878</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.214</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">    11768.25</td>
    <td align="right">    13533.49</td>
    <td align="right">       77.19</td>
    <td align="right">       0.875</td>
    <td align="right">       1.007</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.072</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">    46458.49</td>
    <td align="right">    53427.26</td>
    <td align="right">      109.92</td>
    <td align="right">       3.456</td>
    <td align="right">       3.975</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">     6859.77</td>
    <td align="right">     7888.74</td>
    <td align="right">       55.84</td>
    <td align="right">       0.510</td>
    <td align="right">       0.587</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       26.67</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">    11041.02</td>
    <td align="right">    12697.18</td>
    <td align="right">      107.05</td>
    <td align="right">       0.821</td>
    <td align="right">       0.945</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">     7337.52</td>
    <td align="right">     8438.15</td>
    <td align="right">       57.07</td>
    <td align="right">       0.546</td>
    <td align="right">       0.628</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       26.67</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">    19948.65</td>
    <td align="right">    22940.95</td>
    <td align="right">       91.31</td>
    <td align="right">       1.481</td>
    <td align="right">       1.704</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.02</td>
    <td align="right">     0.00878</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">   511604.38</td>
    <td align="right">   588345.03</td>
    <td align="right">       37.67</td>
    <td align="right">      36.598</td>
    <td align="right">      42.088</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.41</td>
    <td align="right">     0.00885</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01599</td>
    <td align="right">       6.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">    40686.68</td>
    <td align="right">    46789.68</td>
    <td align="right">       89.64</td>
    <td align="right">       3.026</td>
    <td align="right">       3.480</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.225</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">    11859.09</td>
    <td align="right">    13637.95</td>
    <td align="right">       77.79</td>
    <td align="right">       0.882</td>
    <td align="right">       1.015</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       29.84</td>
    <td align="right">     0.01337</td>
    <td align="right">       0.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">    43819.70</td>
    <td align="right">    50392.65</td>
    <td align="right">      103.68</td>
    <td align="right">       3.260</td>
    <td align="right">       3.749</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.210</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">     6611.99</td>
    <td align="right">     7603.79</td>
    <td align="right">       53.83</td>
    <td align="right">       0.492</td>
    <td align="right">       0.566</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00921</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">    10388.69</td>
    <td align="right">    11947.00</td>
    <td align="right">      100.72</td>
    <td align="right">       0.773</td>
    <td align="right">       0.889</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">     7107.53</td>
    <td align="right">     8173.66</td>
    <td align="right">       55.28</td>
    <td align="right">       0.529</td>
    <td align="right">       0.608</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">    18471.93</td>
    <td align="right">    21242.72</td>
    <td align="right">       84.55</td>
    <td align="right">       1.374</td>
    <td align="right">       1.580</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.108</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">  1746610.25</td>
    <td align="right">  2008601.79</td>
    <td align="right">      128.60</td>
    <td align="right">     105.775</td>
    <td align="right">     121.642</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       26.54</td>
    <td align="right">     0.01187</td>
    <td align="right">       19.34</td>
    <td align="right">     0.01446</td>
    <td align="right">      34.833</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">    80719.57</td>
    <td align="right">    92827.51</td>
    <td align="right">      177.83</td>
    <td align="right">       5.102</td>
    <td align="right">       5.868</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.98</td>
    <td align="right">     0.01034</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.164</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">    24050.26</td>
    <td align="right">    27657.80</td>
    <td align="right">      157.75</td>
    <td align="right">       1.522</td>
    <td align="right">       1.750</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01064</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.391</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">    81830.15</td>
    <td align="right">    94104.67</td>
    <td align="right">      193.61</td>
    <td align="right">       5.178</td>
    <td align="right">       5.955</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01029</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.084</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">    16121.94</td>
    <td align="right">    18540.23</td>
    <td align="right">      131.24</td>
    <td align="right">       1.020</td>
    <td align="right">       1.173</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01100</td>
    <td align="right">       26.67</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.315</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">    19734.47</td>
    <td align="right">    22694.65</td>
    <td align="right">      191.33</td>
    <td align="right">       1.249</td>
    <td align="right">       1.436</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01031</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">    17156.77</td>
    <td align="right">    19730.28</td>
    <td align="right">      133.45</td>
    <td align="right">       1.086</td>
    <td align="right">       1.248</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01096</td>
    <td align="right">       26.67</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.330</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">    35120.43</td>
    <td align="right">    40388.50</td>
    <td align="right">      160.75</td>
    <td align="right">       2.220</td>
    <td align="right">       2.553</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.98</td>
    <td align="right">     0.01052</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.560</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">  1406569.48</td>
    <td align="right">  1617554.90</td>
    <td align="right">      103.57</td>
    <td align="right">     104.191</td>
    <td align="right">     119.820</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.04</td>
    <td align="right">     0.01157</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01335</td>
    <td align="right">      55.936</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">    69189.04</td>
    <td align="right">    79567.40</td>
    <td align="right">      152.43</td>
    <td align="right">       5.154</td>
    <td align="right">       5.927</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01009</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.869</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">    21346.11</td>
    <td align="right">    24548.03</td>
    <td align="right">      140.02</td>
    <td align="right">       1.591</td>
    <td align="right">       1.829</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01011</td>
    <td align="right">       29.84</td>
    <td align="right">     0.01337</td>
    <td align="right">       0.628</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">    69833.77</td>
    <td align="right">    80308.84</td>
    <td align="right">      165.23</td>
    <td align="right">       5.205</td>
    <td align="right">       5.985</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00992</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.741</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">    14155.78</td>
    <td align="right">    16279.15</td>
    <td align="right">      115.24</td>
    <td align="right">       1.055</td>
    <td align="right">       1.213</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01051</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.506</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">    16921.85</td>
    <td align="right">    19460.13</td>
    <td align="right">      164.06</td>
    <td align="right">       1.261</td>
    <td align="right">       1.450</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00993</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">    15061.78</td>
    <td align="right">    17321.05</td>
    <td align="right">      117.15</td>
    <td align="right">       1.122</td>
    <td align="right">       1.291</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01048</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">    33264.98</td>
    <td align="right">    38254.72</td>
    <td align="right">      152.26</td>
    <td align="right">       2.477</td>
    <td align="right">       2.848</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00990</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.900</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     9738.86</td>
    <td align="right">    12173.57</td>
    <td align="right">        0.78</td>
    <td align="right">       0.427</td>
    <td align="right">       6.389</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       15.72</td>
    <td align="right">     0.00376</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       6.389</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">    33709.38</td>
    <td align="right">    42136.73</td>
    <td align="right">       80.72</td>
    <td align="right">       1.446</td>
    <td align="right">       1.808</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.57</td>
    <td align="right">     0.00733</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.214</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">    13590.57</td>
    <td align="right">    16988.21</td>
    <td align="right">       96.90</td>
    <td align="right">       0.583</td>
    <td align="right">       0.729</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.56</td>
    <td align="right">     0.00743</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.072</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">    38757.85</td>
    <td align="right">    48447.32</td>
    <td align="right">       99.68</td>
    <td align="right">       1.663</td>
    <td align="right">       2.079</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.56</td>
    <td align="right">     0.00744</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">    11232.37</td>
    <td align="right">    14040.47</td>
    <td align="right">       99.39</td>
    <td align="right">       0.482</td>
    <td align="right">       0.603</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.56</td>
    <td align="right">     0.00743</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">     9443.55</td>
    <td align="right">    11804.44</td>
    <td align="right">       99.52</td>
    <td align="right">       0.405</td>
    <td align="right">       0.507</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.56</td>
    <td align="right">     0.00743</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">    12220.45</td>
    <td align="right">    15275.56</td>
    <td align="right">      103.32</td>
    <td align="right">       0.524</td>
    <td align="right">       0.656</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.56</td>
    <td align="right">     0.00746</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">    17317.03</td>
    <td align="right">    21646.29</td>
    <td align="right">       86.16</td>
    <td align="right">       0.743</td>
    <td align="right">       0.929</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.57</td>
    <td align="right">     0.00737</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       6.744</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       6.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">    43089.25</td>
    <td align="right">    53861.57</td>
    <td align="right">      103.18</td>
    <td align="right">       1.849</td>
    <td align="right">       2.311</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.56</td>
    <td align="right">     0.00731</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.225</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">    17089.17</td>
    <td align="right">    21361.47</td>
    <td align="right">      121.84</td>
    <td align="right">       0.733</td>
    <td align="right">       0.916</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.00734</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">    48821.89</td>
    <td align="right">    61027.37</td>
    <td align="right">      125.56</td>
    <td align="right">       2.094</td>
    <td align="right">       2.618</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.54</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.210</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">    14152.22</td>
    <td align="right">    17690.27</td>
    <td align="right">      125.23</td>
    <td align="right">       0.607</td>
    <td align="right">       0.759</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">    11902.63</td>
    <td align="right">    14878.29</td>
    <td align="right">      125.44</td>
    <td align="right">       0.511</td>
    <td align="right">       0.638</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">    15382.66</td>
    <td align="right">    19228.33</td>
    <td align="right">      130.05</td>
    <td align="right">       0.660</td>
    <td align="right">       0.825</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.54</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">    20958.35</td>
    <td align="right">    26197.94</td>
    <td align="right">      104.27</td>
    <td align="right">       0.899</td>
    <td align="right">       1.124</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.00724</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.108</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      34.833</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      34.833</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">    25568.32</td>
    <td align="right">    31960.40</td>
    <td align="right">       61.23</td>
    <td align="right">       1.017</td>
    <td align="right">       1.271</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00698</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.164</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">    10468.26</td>
    <td align="right">    13085.32</td>
    <td align="right">       74.64</td>
    <td align="right">       0.416</td>
    <td align="right">       0.520</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00698</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.391</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">    30235.86</td>
    <td align="right">    37794.83</td>
    <td align="right">       77.76</td>
    <td align="right">       1.203</td>
    <td align="right">       1.503</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.084</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">     8663.33</td>
    <td align="right">    10829.16</td>
    <td align="right">       76.66</td>
    <td align="right">       0.345</td>
    <td align="right">       0.431</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00698</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.315</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">     7270.22</td>
    <td align="right">     9087.78</td>
    <td align="right">       76.62</td>
    <td align="right">       0.289</td>
    <td align="right">       0.361</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00698</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">     9595.19</td>
    <td align="right">    11993.98</td>
    <td align="right">       81.12</td>
    <td align="right">       0.382</td>
    <td align="right">       0.477</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00698</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.330</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">    13186.23</td>
    <td align="right">    16482.79</td>
    <td align="right">       65.60</td>
    <td align="right">       0.524</td>
    <td align="right">       0.656</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00698</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.560</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">   132827.48</td>
    <td align="right">   166034.35</td>
    <td align="right">       10.63</td>
    <td align="right">       5.840</td>
    <td align="right">      55.936</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      55.936</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">    24445.77</td>
    <td align="right">    30557.22</td>
    <td align="right">       58.54</td>
    <td align="right">       1.075</td>
    <td align="right">       1.869</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00779</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.869</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">     9683.82</td>
    <td align="right">    12104.78</td>
    <td align="right">       69.04</td>
    <td align="right">       0.426</td>
    <td align="right">       0.628</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.628</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">    27892.32</td>
    <td align="right">    34865.40</td>
    <td align="right">       71.73</td>
    <td align="right">       1.226</td>
    <td align="right">       1.741</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.741</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">     8026.86</td>
    <td align="right">    10033.57</td>
    <td align="right">       71.03</td>
    <td align="right">       0.353</td>
    <td align="right">       0.506</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.506</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">     6739.54</td>
    <td align="right">     8424.43</td>
    <td align="right">       71.02</td>
    <td align="right">       0.296</td>
    <td align="right">       0.425</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">     8798.02</td>
    <td align="right">    10997.52</td>
    <td align="right">       74.38</td>
    <td align="right">       0.387</td>
    <td align="right">       0.530</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">    12456.45</td>
    <td align="right">    15570.57</td>
    <td align="right">       61.97</td>
    <td align="right">       0.548</td>
    <td align="right">       0.900</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.900</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       46.16</td>
    <td align="right">       46.16</td>
    <td align="right">       13.70</td>
    <td align="right">       13.70</td>
    <td align="right">     46.1562</td>
    <td align="right">     13.6986</td>
    <td align="right">     46.1562</td>
    <td align="right">      0.2968</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       50.51</td>
    <td align="right">       50.51</td>
    <td align="right">       15.93</td>
    <td align="right">       15.93</td>
    <td align="right">     50.5059</td>
    <td align="right">     15.9347</td>
    <td align="right">     50.5059</td>
    <td align="right">      0.3155</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">      140.28</td>
    <td align="right">      140.28</td>
    <td align="right">       40.05</td>
    <td align="right">       40.05</td>
    <td align="right">    140.2758</td>
    <td align="right">     40.0525</td>
    <td align="right">    140.2758</td>
    <td align="right">      0.2855</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">      137.63</td>
    <td align="right">      137.63</td>
    <td align="right">       62.53</td>
    <td align="right">       62.53</td>
    <td align="right">    137.6273</td>
    <td align="right">     62.5342</td>
    <td align="right">    137.6273</td>
    <td align="right">      0.4544</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP Sizing Pass 1</td>
    <td align="right">    0.499073</td>
    <td align="right">    0.499073</td>
    <td align="right">    0.573934</td>
    <td align="right">Yes</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">           1</td>
    <td align="right">           0</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">   38548.548</td>
    <td align="right">   38548.548</td>
    <td align="right">    7.535459</td>
    <td align="right">  0.00084317</td>
    <td align="right">     636.215</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    38548.55</td>
    <td align="right">    38548.55</td>
    <td align="right">    7.535459</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00376496</td>
    <td align="right">     33.2613</td>
    <td align="right">    12173.57</td>
    <td align="right">        0.00</td>
    <td align="right">    38596.85</td>
    <td align="right">    38596.85</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   58982.110</td>
    <td align="right">   58982.110</td>
    <td align="right">    1.807908</td>
    <td align="right">  0.00129011</td>
    <td align="right">    1225.183</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    58982.11</td>
    <td align="right">    58982.11</td>
    <td align="right">    1.807908</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.57</td>
    <td align="right">  0.00733351</td>
    <td align="right">     47.5056</td>
    <td align="right">    42136.73</td>
    <td align="right">        0.00</td>
    <td align="right">    59081.13</td>
    <td align="right">    59081.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   23775.417</td>
    <td align="right">   23775.417</td>
    <td align="right">    0.728992</td>
    <td align="right">  0.00052004</td>
    <td align="right">     493.819</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23775.42</td>
    <td align="right">    23775.42</td>
    <td align="right">    0.728992</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00742995</td>
    <td align="right">     48.1449</td>
    <td align="right">    16988.21</td>
    <td align="right">        0.00</td>
    <td align="right">    23815.33</td>
    <td align="right">    23815.33</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   67800.420</td>
    <td align="right">   67800.420</td>
    <td align="right">    2.078961</td>
    <td align="right">  0.00148299</td>
    <td align="right">    1408.206</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    67800.42</td>
    <td align="right">    67800.42</td>
    <td align="right">    2.078961</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00744478</td>
    <td align="right">     48.2439</td>
    <td align="right">    48447.32</td>
    <td align="right">        0.00</td>
    <td align="right">    67914.24</td>
    <td align="right">    67914.24</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   19650.015</td>
    <td align="right">   19650.015</td>
    <td align="right">    0.602527</td>
    <td align="right">  0.00042980</td>
    <td align="right">     408.128</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    19650.02</td>
    <td align="right">    19634.42</td>
    <td align="right">    0.602527</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00743221</td>
    <td align="right">     48.1603</td>
    <td align="right">    14040.47</td>
    <td align="right">        0.00</td>
    <td align="right">    19683.00</td>
    <td align="right">    19683.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   16520.788</td>
    <td align="right">   16520.788</td>
    <td align="right">    0.506577</td>
    <td align="right">  0.00036136</td>
    <td align="right">     343.134</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    16520.79</td>
    <td align="right">    16520.79</td>
    <td align="right">    0.506577</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00743289</td>
    <td align="right">     48.1642</td>
    <td align="right">    11804.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16548.52</td>
    <td align="right">    16548.52</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   21376.860</td>
    <td align="right">   21376.860</td>
    <td align="right">    0.655515</td>
    <td align="right">  0.00046757</td>
    <td align="right">     443.987</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    21376.86</td>
    <td align="right">    21361.12</td>
    <td align="right">    0.655515</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00745528</td>
    <td align="right">     48.3150</td>
    <td align="right">    15275.56</td>
    <td align="right">        0.00</td>
    <td align="right">    21412.75</td>
    <td align="right">    21412.75</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   30298.565</td>
    <td align="right">   30298.565</td>
    <td align="right">    0.928816</td>
    <td align="right">  0.00066272</td>
    <td align="right">     629.343</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    30298.56</td>
    <td align="right">    30298.56</td>
    <td align="right">    0.928816</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.57</td>
    <td align="right">  0.00737369</td>
    <td align="right">     47.7700</td>
    <td align="right">    21646.29</td>
    <td align="right">        0.00</td>
    <td align="right">    30349.43</td>
    <td align="right">    30349.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">   82850.469</td>
    <td align="right">   82850.469</td>
    <td align="right">    8.417593</td>
    <td align="right">  0.00181218</td>
    <td align="right">    1437.541</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    82850.47</td>
    <td align="right">    82850.47</td>
    <td align="right">    8.417593</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4185</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82944.88</td>
    <td align="right">    82944.88</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   75346.983</td>
    <td align="right">   75346.983</td>
    <td align="right">    2.310675</td>
    <td align="right">  0.00164805</td>
    <td align="right">    1564.883</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    75346.98</td>
    <td align="right">    75346.98</td>
    <td align="right">    2.310675</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00731040</td>
    <td align="right">     47.4037</td>
    <td align="right">    53861.57</td>
    <td align="right">        0.00</td>
    <td align="right">    75473.48</td>
    <td align="right">    75473.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   29873.219</td>
    <td align="right">   29873.219</td>
    <td align="right">    0.916349</td>
    <td align="right">  0.00065341</td>
    <td align="right">     620.392</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    29873.22</td>
    <td align="right">    29873.22</td>
    <td align="right">    0.916349</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734423</td>
    <td align="right">     47.6454</td>
    <td align="right">    21361.47</td>
    <td align="right">        0.00</td>
    <td align="right">    29923.37</td>
    <td align="right">    29923.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   85337.739</td>
    <td align="right">   85337.739</td>
    <td align="right">    2.617808</td>
    <td align="right">  0.00186658</td>
    <td align="right">    1772.231</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    85337.74</td>
    <td align="right">    85337.74</td>
    <td align="right">    2.617808</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.54</td>
    <td align="right">  0.00734849</td>
    <td align="right">     47.6784</td>
    <td align="right">    61027.37</td>
    <td align="right">        0.00</td>
    <td align="right">    85481.00</td>
    <td align="right">    85481.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   24738.905</td>
    <td align="right">   24738.905</td>
    <td align="right">    0.758883</td>
    <td align="right">  0.00054111</td>
    <td align="right">     513.760</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    24738.90</td>
    <td align="right">    24729.56</td>
    <td align="right">    0.758883</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734913</td>
    <td align="right">     47.6786</td>
    <td align="right">    17690.27</td>
    <td align="right">        0.00</td>
    <td align="right">    24780.44</td>
    <td align="right">    24780.44</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   20806.692</td>
    <td align="right">   20806.692</td>
    <td align="right">    0.638261</td>
    <td align="right">  0.00045510</td>
    <td align="right">     432.098</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    20806.69</td>
    <td align="right">    20806.69</td>
    <td align="right">    0.638261</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734965</td>
    <td align="right">     47.6814</td>
    <td align="right">    14878.29</td>
    <td align="right">        0.00</td>
    <td align="right">    20841.62</td>
    <td align="right">    20841.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   26886.253</td>
    <td align="right">   26886.253</td>
    <td align="right">    0.824797</td>
    <td align="right">  0.00058808</td>
    <td align="right">     558.346</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    26886.25</td>
    <td align="right">    26877.49</td>
    <td align="right">    0.824797</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.54</td>
    <td align="right">  0.00735063</td>
    <td align="right">     47.6970</td>
    <td align="right">    19228.33</td>
    <td align="right">        0.00</td>
    <td align="right">    26931.39</td>
    <td align="right">    26931.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   36646.022</td>
    <td align="right">   36646.022</td>
    <td align="right">    1.123892</td>
    <td align="right">  0.00080155</td>
    <td align="right">     761.089</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    36646.02</td>
    <td align="right">    36646.02</td>
    <td align="right">    1.123892</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00723769</td>
    <td align="right">     46.9395</td>
    <td align="right">    26197.94</td>
    <td align="right">        0.00</td>
    <td align="right">    36707.54</td>
    <td align="right">    36707.54</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">  181207.512</td>
    <td align="right">  181207.512</td>
    <td align="right">   24.328361</td>
    <td align="right">  0.00396352</td>
    <td align="right">    3064.248</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   181207.51</td>
    <td align="right">   181207.51</td>
    <td align="right">   24.328361</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     57.0683</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   181423.06</td>
    <td align="right">   181423.06</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   41407.831</td>
    <td align="right">   41407.831</td>
    <td align="right">    1.271232</td>
    <td align="right">  0.00090571</td>
    <td align="right">     859.723</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    41407.83</td>
    <td align="right">    41407.83</td>
    <td align="right">    1.271232</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698378</td>
    <td align="right">     49.9071</td>
    <td align="right">    31960.40</td>
    <td align="right">        0.00</td>
    <td align="right">    41477.34</td>
    <td align="right">    41477.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   16952.964</td>
    <td align="right">   16952.964</td>
    <td align="right">    0.520461</td>
    <td align="right">  0.00037081</td>
    <td align="right">     351.983</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    16952.96</td>
    <td align="right">    16952.96</td>
    <td align="right">    0.520461</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698113</td>
    <td align="right">     49.8897</td>
    <td align="right">    13085.32</td>
    <td align="right">        0.00</td>
    <td align="right">    16981.42</td>
    <td align="right">    16981.42</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   48965.761</td>
    <td align="right">   48965.761</td>
    <td align="right">    1.503262</td>
    <td align="right">  0.00107102</td>
    <td align="right">    1016.643</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    48965.76</td>
    <td align="right">    48965.76</td>
    <td align="right">    1.503262</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698511</td>
    <td align="right">     49.9181</td>
    <td align="right">    37794.83</td>
    <td align="right">        0.00</td>
    <td align="right">    49047.96</td>
    <td align="right">    49047.96</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   14029.932</td>
    <td align="right">   14029.932</td>
    <td align="right">    0.430723</td>
    <td align="right">  0.00030687</td>
    <td align="right">     291.294</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    14029.93</td>
    <td align="right">    14029.93</td>
    <td align="right">    0.430723</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698285</td>
    <td align="right">     49.9019</td>
    <td align="right">    10829.16</td>
    <td align="right">        0.00</td>
    <td align="right">    14053.48</td>
    <td align="right">    14053.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   11773.847</td>
    <td align="right">   11773.847</td>
    <td align="right">    0.361461</td>
    <td align="right">  0.00025753</td>
    <td align="right">     244.452</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    11773.85</td>
    <td align="right">    11773.85</td>
    <td align="right">    0.361461</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698239</td>
    <td align="right">     49.8987</td>
    <td align="right">     9087.78</td>
    <td align="right">        0.00</td>
    <td align="right">    11793.61</td>
    <td align="right">    11793.61</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   15538.944</td>
    <td align="right">   15538.944</td>
    <td align="right">    0.477050</td>
    <td align="right">  0.00033988</td>
    <td align="right">     322.625</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    15538.94</td>
    <td align="right">    15538.94</td>
    <td align="right">    0.477050</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698468</td>
    <td align="right">     49.9153</td>
    <td align="right">    11993.98</td>
    <td align="right">        0.00</td>
    <td align="right">    15565.03</td>
    <td align="right">    15565.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   21354.922</td>
    <td align="right">   21354.922</td>
    <td align="right">    0.655602</td>
    <td align="right">  0.00046709</td>
    <td align="right">     443.378</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    21354.92</td>
    <td align="right">    21354.92</td>
    <td align="right">    0.655602</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698291</td>
    <td align="right">     49.9014</td>
    <td align="right">    16482.79</td>
    <td align="right">        0.00</td>
    <td align="right">    21390.77</td>
    <td align="right">    21390.77</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">  401660.047</td>
    <td align="right">  401660.047</td>
    <td align="right">   23.963946</td>
    <td align="right">  0.00878545</td>
    <td align="right">    7386.609</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">   401660.05</td>
    <td align="right">   401660.05</td>
    <td align="right">   23.963946</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00745977</td>
    <td align="right">     47.0550</td>
    <td align="right">   166034.35</td>
    <td align="right">        0.00</td>
    <td align="right">   402472.16</td>
    <td align="right">   402472.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   43774.717</td>
    <td align="right">   43774.717</td>
    <td align="right">    1.343481</td>
    <td align="right">  0.00095748</td>
    <td align="right">     908.949</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    43774.72</td>
    <td align="right">    43774.72</td>
    <td align="right">    1.343481</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779221</td>
    <td align="right">     49.1266</td>
    <td align="right">    30557.22</td>
    <td align="right">        0.00</td>
    <td align="right">    43848.20</td>
    <td align="right">    43848.20</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   17340.767</td>
    <td align="right">   17340.767</td>
    <td align="right">    0.532199</td>
    <td align="right">  0.00037929</td>
    <td align="right">     360.068</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    17340.77</td>
    <td align="right">    17340.77</td>
    <td align="right">    0.532199</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780371</td>
    <td align="right">     49.1983</td>
    <td align="right">    12104.78</td>
    <td align="right">        0.00</td>
    <td align="right">    17369.88</td>
    <td align="right">    17369.88</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   49946.701</td>
    <td align="right">   49946.701</td>
    <td align="right">    1.532892</td>
    <td align="right">  0.00109248</td>
    <td align="right">    1037.108</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    49946.70</td>
    <td align="right">    49946.70</td>
    <td align="right">    1.532892</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780709</td>
    <td align="right">     49.2194</td>
    <td align="right">    34865.40</td>
    <td align="right">        0.00</td>
    <td align="right">    50030.55</td>
    <td align="right">    50030.55</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   14373.673</td>
    <td align="right">   14373.673</td>
    <td align="right">    0.441136</td>
    <td align="right">  0.00031439</td>
    <td align="right">     298.459</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    14373.67</td>
    <td align="right">    14373.67</td>
    <td align="right">    0.441136</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780646</td>
    <td align="right">     49.2154</td>
    <td align="right">    10033.57</td>
    <td align="right">        0.00</td>
    <td align="right">    14397.80</td>
    <td align="right">    14397.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   12068.479</td>
    <td align="right">   12068.479</td>
    <td align="right">    0.370388</td>
    <td align="right">  0.00026397</td>
    <td align="right">     250.593</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    12068.48</td>
    <td align="right">    12068.48</td>
    <td align="right">    0.370388</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780646</td>
    <td align="right">     49.2154</td>
    <td align="right">     8424.43</td>
    <td align="right">        0.00</td>
    <td align="right">    12088.74</td>
    <td align="right">    12088.74</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   15754.597</td>
    <td align="right">   15754.597</td>
    <td align="right">    0.483517</td>
    <td align="right">  0.00034460</td>
    <td align="right">     327.133</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    15754.60</td>
    <td align="right">    15754.60</td>
    <td align="right">    0.483517</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780932</td>
    <td align="right">     49.2333</td>
    <td align="right">    10997.52</td>
    <td align="right">        0.00</td>
    <td align="right">    15781.04</td>
    <td align="right">    15781.04</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   22305.644</td>
    <td align="right">   22305.644</td>
    <td align="right">    0.684577</td>
    <td align="right">  0.00048789</td>
    <td align="right">     463.160</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    22305.64</td>
    <td align="right">    22305.64</td>
    <td align="right">    0.684577</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779642</td>
    <td align="right">     49.1528</td>
    <td align="right">    15570.57</td>
    <td align="right">        0.00</td>
    <td align="right">    22343.09</td>
    <td align="right">    22343.09</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">  858123.029</td>
    <td align="right">    -999.000</td>
    <td align="right">   46.156189</td>
    <td align="right">  0.03643425</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   858123.03</td>
    <td align="right">   711536.43</td>
    <td align="right">   46.156189</td>
    <td align="right">       24.27</td>
    <td align="right">       17.12</td>
    <td align="right">  0.00957795</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right">     15.4757</td>
    <td align="right">       24.42</td>
    <td align="right">  0.00888644</td>
    <td align="right">     45.4402</td>
    <td align="right">   516998.79</td>
    <td align="right">        0.00</td>
    <td align="right">   874599.00</td>
    <td align="right">   687119.37</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">  184398.863</td>
    <td align="right">  184398.863</td>
    <td align="right">   13.846857</td>
    <td align="right">  0.00403333</td>
    <td align="right">    2775.468</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   184398.86</td>
    <td align="right">   184398.86</td>
    <td align="right">   13.846857</td>
    <td align="right">        1.49</td>
    <td align="right">       -4.10</td>
    <td align="right">  0.00075702</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     51.5858</td>
    <td align="right">        2.29</td>
    <td align="right">  0.00092833</td>
    <td align="right">     20.4301</td>
    <td align="right">     8980.51</td>
    <td align="right">        0.00</td>
    <td align="right">   171629.46</td>
    <td align="right">   171629.46</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">  942477.126</td>
    <td align="right">    -999.000</td>
    <td align="right">   50.505857</td>
    <td align="right">  0.04001576</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   942477.13</td>
    <td align="right">   778606.98</td>
    <td align="right">   50.505857</td>
    <td align="right">       24.27</td>
    <td align="right">       17.14</td>
    <td align="right">  0.00960121</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right">     14.9281</td>
    <td align="right">       24.42</td>
    <td align="right">  0.00894254</td>
    <td align="right">     45.7419</td>
    <td align="right">   605402.47</td>
    <td align="right">        0.00</td>
    <td align="right">   960538.34</td>
    <td align="right">   752132.08</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">  314609.449</td>
    <td align="right">  314609.449</td>
    <td align="right">   15.151757</td>
    <td align="right">  0.00688140</td>
    <td align="right">    4483.779</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   314609.45</td>
    <td align="right">   314609.45</td>
    <td align="right">   15.151757</td>
    <td align="right">       -4.82</td>
    <td align="right">       -6.38</td>
    <td align="right">  0.00169899</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     49.7605</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00405084</td>
    <td align="right">     49.5200</td>
    <td align="right">    90646.26</td>
    <td align="right">        0.00</td>
    <td align="right">   271497.79</td>
    <td align="right">   271497.79</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right"> 4030965.128</td>
    <td align="right">    -999.000</td>
    <td align="right">  140.275789</td>
    <td align="right">  0.17114700</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  4030965.13</td>
    <td align="right">  2669174.34</td>
    <td align="right">  140.275789</td>
    <td align="right">       27.25</td>
    <td align="right">       19.80</td>
    <td align="right">  0.01177205</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right">     27.7607</td>
    <td align="right">       25.96</td>
    <td align="right">  0.01109930</td>
    <td align="right">     51.6093</td>
    <td align="right">  1794113.63</td>
    <td align="right">        0.00</td>
    <td align="right">  4090994.64</td>
    <td align="right">  2639861.78</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right"> 1373906.600</td>
    <td align="right"> 1373906.600</td>
    <td align="right">   42.082737</td>
    <td align="right">  0.03005124</td>
    <td align="right">   18216.933</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">  1373906.60</td>
    <td align="right">  1373906.60</td>
    <td align="right">   42.082737</td>
    <td align="right">      -14.90</td>
    <td align="right">      -15.19</td>
    <td align="right">  0.00092305</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     92.5356</td>
    <td align="right">        8.64</td>
    <td align="right">  0.00317594</td>
    <td align="right">     44.7832</td>
    <td align="right">   104987.41</td>
    <td align="right">        0.00</td>
    <td align="right">  1062355.88</td>
    <td align="right">  1062355.88</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right"> 3974013.305</td>
    <td align="right">    -999.000</td>
    <td align="right">  137.627272</td>
    <td align="right">  0.16872893</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  3974013.31</td>
    <td align="right">  2570494.27</td>
    <td align="right">  137.627272</td>
    <td align="right">       26.95</td>
    <td align="right">       19.83</td>
    <td align="right">  0.01193785</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right">     45.4374</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01066460</td>
    <td align="right">     55.8797</td>
    <td align="right">  1532785.96</td>
    <td align="right">        0.00</td>
    <td align="right">  4033109.12</td>
    <td align="right">  2544796.57</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right"> 1416225.424</td>
    <td align="right"> 1416225.424</td>
    <td align="right">   41.288182</td>
    <td align="right">  0.03097687</td>
    <td align="right">   18606.938</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">  1416225.42</td>
    <td align="right">  1416225.42</td>
    <td align="right">   41.288182</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    151.4580</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760492</td>
    <td align="right">     47.9609</td>
    <td align="right">   230716.37</td>
    <td align="right">        0.00</td>
    <td align="right">  1079482.72</td>
    <td align="right">  1079482.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:43:33</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38548.548</td>
    <td align="right">   38548.548</td>
    <td align="right">    7.535459</td>
    <td align="right">  0.00084317</td>
    <td align="right">     636.215</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.7748</td>
    <td align="right">    0.790409</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    38548.55</td>
    <td align="right">    38548.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.84606596</td>
    <td align="right">    7.535459</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.84308021</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    38548.55</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00376496</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00376496</td>
    <td align="right">     33.2613</td>
    <td align="right">    12173.57</td>
    <td align="right">        0.00</td>
    <td align="right">    38596.85</td>
    <td align="right">    38596.85</td>
    <td align="right">  8.84606596</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       17.06</td>
    <td align="right">       13.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37400.3</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   58982.110</td>
    <td align="right">   58982.110</td>
    <td align="right">    1.807908</td>
    <td align="right">  0.00129011</td>
    <td align="right">    1225.183</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      1.1855</td>
    <td align="right">    1.209384</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    58982.11</td>
    <td align="right">    58982.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.12234941</td>
    <td align="right">    1.807908</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.28997467</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    58982.11</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.57</td>
    <td align="right">  0.00733351</td>
    <td align="right">       20.57</td>
    <td align="right">  0.00733351</td>
    <td align="right">     47.5056</td>
    <td align="right">    42136.73</td>
    <td align="right">        0.00</td>
    <td align="right">    59081.13</td>
    <td align="right">    59081.13</td>
    <td align="right">  2.12234941</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.08</td>
    <td align="right">       21.21</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60874.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23775.417</td>
    <td align="right">   23775.417</td>
    <td align="right">    0.728992</td>
    <td align="right">  0.00052004</td>
    <td align="right">     493.819</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.4779</td>
    <td align="right">    0.487497</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    23775.42</td>
    <td align="right">    23775.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.85578266</td>
    <td align="right">    0.728992</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.51998286</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23775.42</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00742995</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00742995</td>
    <td align="right">     48.1449</td>
    <td align="right">    16988.21</td>
    <td align="right">        0.00</td>
    <td align="right">    23815.33</td>
    <td align="right">    23815.33</td>
    <td align="right">  0.85578266</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60865.9</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   67800.420</td>
    <td align="right">   67800.420</td>
    <td align="right">    2.078961</td>
    <td align="right">  0.00148299</td>
    <td align="right">    1408.206</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      1.3628</td>
    <td align="right">    1.390197</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    67800.42</td>
    <td align="right">    67800.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.44054449</td>
    <td align="right">    2.078961</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.48283648</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    67800.42</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00744478</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00744478</td>
    <td align="right">     48.2439</td>
    <td align="right">    48447.32</td>
    <td align="right">        0.00</td>
    <td align="right">    67914.24</td>
    <td align="right">    67914.24</td>
    <td align="right">  2.44054449</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60864.7</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19650.015</td>
    <td align="right">   19650.015</td>
    <td align="right">    0.602527</td>
    <td align="right">  0.00042980</td>
    <td align="right">     408.128</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.3950</td>
    <td align="right">    0.402909</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19650.02</td>
    <td align="right">    19634.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.70732206</td>
    <td align="right">    0.602527</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.42975781</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    19650.02</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00743221</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00743221</td>
    <td align="right">     48.1603</td>
    <td align="right">    14040.47</td>
    <td align="right">        0.00</td>
    <td align="right">    19683.00</td>
    <td align="right">    19683.00</td>
    <td align="right">  0.70732206</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60864.7</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16520.788</td>
    <td align="right">   16520.788</td>
    <td align="right">    0.506577</td>
    <td align="right">  0.00036136</td>
    <td align="right">     343.134</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.3321</td>
    <td align="right">    0.338747</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16520.79</td>
    <td align="right">    16520.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.59468338</td>
    <td align="right">    0.506577</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.36131969</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16520.79</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00743289</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00743289</td>
    <td align="right">     48.1642</td>
    <td align="right">    11804.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16548.52</td>
    <td align="right">    16548.52</td>
    <td align="right">  0.59468338</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60864.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21376.860</td>
    <td align="right">   21376.860</td>
    <td align="right">    0.655515</td>
    <td align="right">  0.00046757</td>
    <td align="right">     443.987</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.4297</td>
    <td align="right">    0.438317</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21376.86</td>
    <td align="right">    21361.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76952548</td>
    <td align="right">    0.655515</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.46752495</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21376.86</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00745528</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00745528</td>
    <td align="right">     48.3150</td>
    <td align="right">    15275.56</td>
    <td align="right">        0.00</td>
    <td align="right">    21412.75</td>
    <td align="right">    21412.75</td>
    <td align="right">  0.76952548</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60863.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   30298.565</td>
    <td align="right">   30298.565</td>
    <td align="right">    0.928816</td>
    <td align="right">  0.00066272</td>
    <td align="right">     629.343</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.6090</td>
    <td align="right">    0.621250</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    30298.56</td>
    <td align="right">    30298.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.09036093</td>
    <td align="right">    0.928816</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.66264807</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    30298.56</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.57</td>
    <td align="right">  0.00737369</td>
    <td align="right">       20.57</td>
    <td align="right">  0.00737369</td>
    <td align="right">     47.7700</td>
    <td align="right">    21646.29</td>
    <td align="right">        0.00</td>
    <td align="right">    30349.43</td>
    <td align="right">    30349.43</td>
    <td align="right">  1.09036093</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60871.5</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   82850.469</td>
    <td align="right">   82850.469</td>
    <td align="right">    8.417593</td>
    <td align="right">  0.00181218</td>
    <td align="right">    1437.541</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      1.6653</td>
    <td align="right">    1.698787</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    82850.47</td>
    <td align="right">    82850.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.88162574</td>
    <td align="right">    8.417593</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.81199022</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    82850.47</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4185</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82944.88</td>
    <td align="right">    82944.88</td>
    <td align="right">  9.88162574</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       21.01</td>
    <td align="right">       14.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41431.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   75346.983</td>
    <td align="right">   75346.983</td>
    <td align="right">    2.310675</td>
    <td align="right">  0.00164805</td>
    <td align="right">    1564.883</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      1.5145</td>
    <td align="right">    1.544934</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    75346.98</td>
    <td align="right">    75346.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.71255964</td>
    <td align="right">    2.310675</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.64788441</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    75346.98</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00731040</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00731040</td>
    <td align="right">     47.4037</td>
    <td align="right">    53861.57</td>
    <td align="right">        0.00</td>
    <td align="right">    75473.48</td>
    <td align="right">    75473.48</td>
    <td align="right">  2.71255964</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60860.9</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29873.219</td>
    <td align="right">   29873.219</td>
    <td align="right">    0.916349</td>
    <td align="right">  0.00065341</td>
    <td align="right">     620.392</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.6004</td>
    <td align="right">    0.612528</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    29873.22</td>
    <td align="right">    29873.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07572556</td>
    <td align="right">    0.916349</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.65334549</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    29873.22</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734423</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734423</td>
    <td align="right">     47.6454</td>
    <td align="right">    21361.47</td>
    <td align="right">        0.00</td>
    <td align="right">    29923.37</td>
    <td align="right">    29923.37</td>
    <td align="right">  1.07572556</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60854.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   85337.739</td>
    <td align="right">   85337.739</td>
    <td align="right">    2.617808</td>
    <td align="right">  0.00186658</td>
    <td align="right">    1772.231</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      1.7153</td>
    <td align="right">    1.749787</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    85337.74</td>
    <td align="right">    85337.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.07311129</td>
    <td align="right">    2.617808</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.86638833</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    85337.74</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.54</td>
    <td align="right">  0.00734849</td>
    <td align="right">       20.54</td>
    <td align="right">  0.00734849</td>
    <td align="right">     47.6784</td>
    <td align="right">    61027.37</td>
    <td align="right">        0.00</td>
    <td align="right">    85481.00</td>
    <td align="right">    85481.00</td>
    <td align="right">  3.07311129</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60853.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   24738.905</td>
    <td align="right">   24738.905</td>
    <td align="right">    0.758883</td>
    <td align="right">  0.00054111</td>
    <td align="right">     513.760</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.4972</td>
    <td align="right">    0.507253</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    24738.90</td>
    <td align="right">    24729.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.89087213</td>
    <td align="right">    0.758883</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.54105491</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    24738.90</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734913</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734913</td>
    <td align="right">     47.6786</td>
    <td align="right">    17690.27</td>
    <td align="right">        0.00</td>
    <td align="right">    24780.44</td>
    <td align="right">    24780.44</td>
    <td align="right">  0.89087213</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60853.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   20806.692</td>
    <td align="right">   20806.692</td>
    <td align="right">    0.638261</td>
    <td align="right">  0.00045510</td>
    <td align="right">     432.098</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.4182</td>
    <td align="right">    0.426626</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20806.69</td>
    <td align="right">    20806.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.74927070</td>
    <td align="right">    0.638261</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.45505503</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    20806.69</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734965</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00734965</td>
    <td align="right">     47.6814</td>
    <td align="right">    14878.29</td>
    <td align="right">        0.00</td>
    <td align="right">    20841.62</td>
    <td align="right">    20841.62</td>
    <td align="right">  0.74927070</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60853.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26886.253</td>
    <td align="right">   26886.253</td>
    <td align="right">    0.824797</td>
    <td align="right">  0.00058808</td>
    <td align="right">     558.346</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.5404</td>
    <td align="right">    0.551283</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26886.25</td>
    <td align="right">    26877.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.96825058</td>
    <td align="right">    0.824797</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.58801873</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    26886.25</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.54</td>
    <td align="right">  0.00735063</td>
    <td align="right">       20.54</td>
    <td align="right">  0.00735063</td>
    <td align="right">     47.6970</td>
    <td align="right">    19228.33</td>
    <td align="right">        0.00</td>
    <td align="right">    26931.39</td>
    <td align="right">    26931.39</td>
    <td align="right">  0.96825058</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.05</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60851.7</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   36646.022</td>
    <td align="right">   36646.022</td>
    <td align="right">    1.123892</td>
    <td align="right">  0.00080155</td>
    <td align="right">     761.089</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.7366</td>
    <td align="right">    0.751400</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    36646.02</td>
    <td align="right">    36646.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.31936558</td>
    <td align="right">    1.123892</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.80147083</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    36646.02</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00723769</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00723769</td>
    <td align="right">     46.9395</td>
    <td align="right">    26197.94</td>
    <td align="right">        0.00</td>
    <td align="right">    36707.54</td>
    <td align="right">    36707.54</td>
    <td align="right">  1.31936558</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60859.3</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  181207.512</td>
    <td align="right">  181207.512</td>
    <td align="right">   24.328361</td>
    <td align="right">  0.00396352</td>
    <td align="right">    3064.248</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      3.6422</td>
    <td align="right">    3.715526</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   181207.51</td>
    <td align="right">   181207.51</td>
    <td align="right">      1.0000</td>
    <td align="right"> 28.55967885</td>
    <td align="right">   24.328361</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  3.96311864</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   181207.51</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     57.0683</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   181423.06</td>
    <td align="right">   181423.06</td>
    <td align="right"> 28.55967885</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       19.01</td>
    <td align="right">       14.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     39389.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   41407.831</td>
    <td align="right">   41407.831</td>
    <td align="right">    1.271232</td>
    <td align="right">  0.00090571</td>
    <td align="right">     859.723</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.8323</td>
    <td align="right">    0.849037</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    41407.83</td>
    <td align="right">    41407.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.49233184</td>
    <td align="right">    1.271232</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.90561449</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    41407.83</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698378</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698378</td>
    <td align="right">     49.9071</td>
    <td align="right">    31960.40</td>
    <td align="right">        0.00</td>
    <td align="right">    41477.34</td>
    <td align="right">    41477.34</td>
    <td align="right">  1.49233184</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.03</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16952.964</td>
    <td align="right">   16952.964</td>
    <td align="right">    0.520461</td>
    <td align="right">  0.00037081</td>
    <td align="right">     351.983</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.3408</td>
    <td align="right">    0.347608</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16952.96</td>
    <td align="right">    16952.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.61098288</td>
    <td align="right">    0.520461</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.37077166</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16952.96</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698113</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698113</td>
    <td align="right">     49.8897</td>
    <td align="right">    13085.32</td>
    <td align="right">        0.00</td>
    <td align="right">    16981.42</td>
    <td align="right">    16981.42</td>
    <td align="right">  0.61098288</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.03</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   48965.761</td>
    <td align="right">   48965.761</td>
    <td align="right">    1.503262</td>
    <td align="right">  0.00107102</td>
    <td align="right">    1016.643</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.9842</td>
    <td align="right">    1.004007</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    48965.76</td>
    <td align="right">    48965.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.76471743</td>
    <td align="right">    1.503262</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.07091102</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    48965.76</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698511</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698511</td>
    <td align="right">     49.9181</td>
    <td align="right">    37794.83</td>
    <td align="right">        0.00</td>
    <td align="right">    49047.96</td>
    <td align="right">    49047.96</td>
    <td align="right">  1.76471743</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.03</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14029.932</td>
    <td align="right">   14029.932</td>
    <td align="right">    0.430723</td>
    <td align="right">  0.00030687</td>
    <td align="right">     291.294</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.2820</td>
    <td align="right">    0.287673</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14029.93</td>
    <td align="right">    14029.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50563676</td>
    <td align="right">    0.430723</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.30684316</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    14029.93</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698285</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698285</td>
    <td align="right">     49.9019</td>
    <td align="right">    10829.16</td>
    <td align="right">        0.00</td>
    <td align="right">    14053.48</td>
    <td align="right">    14053.48</td>
    <td align="right">  0.50563676</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.03</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11773.847</td>
    <td align="right">   11773.847</td>
    <td align="right">    0.361461</td>
    <td align="right">  0.00025753</td>
    <td align="right">     244.452</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.2367</td>
    <td align="right">    0.241414</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11773.85</td>
    <td align="right">    11773.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.42432788</td>
    <td align="right">    0.361461</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.25750121</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    11773.85</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698239</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698239</td>
    <td align="right">     49.8987</td>
    <td align="right">     9087.78</td>
    <td align="right">        0.00</td>
    <td align="right">    11793.61</td>
    <td align="right">    11793.61</td>
    <td align="right">  0.42432788</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.03</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15538.944</td>
    <td align="right">   15538.944</td>
    <td align="right">    0.477050</td>
    <td align="right">  0.00033988</td>
    <td align="right">     322.625</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.3123</td>
    <td align="right">    0.318615</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    15538.94</td>
    <td align="right">    15538.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.56002089</td>
    <td align="right">    0.477050</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.33984616</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15538.94</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698468</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698468</td>
    <td align="right">     49.9153</td>
    <td align="right">    11993.98</td>
    <td align="right">        0.00</td>
    <td align="right">    15565.03</td>
    <td align="right">    15565.03</td>
    <td align="right">  0.56002089</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.03</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21354.922</td>
    <td align="right">   21354.922</td>
    <td align="right">    0.655602</td>
    <td align="right">  0.00046709</td>
    <td align="right">     443.378</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.4292</td>
    <td align="right">    0.437867</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21354.92</td>
    <td align="right">    21354.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76962837</td>
    <td align="right">    0.655602</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.46704515</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21354.92</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698291</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698291</td>
    <td align="right">     49.9014</td>
    <td align="right">    16482.79</td>
    <td align="right">        0.00</td>
    <td align="right">    21390.77</td>
    <td align="right">    21390.77</td>
    <td align="right">  0.76962837</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.03</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60830.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  401660.047</td>
    <td align="right">  401660.047</td>
    <td align="right">   23.963946</td>
    <td align="right">  0.00878545</td>
    <td align="right">    7386.609</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      8.0733</td>
    <td align="right">    8.235741</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   401660.05</td>
    <td align="right">   401660.05</td>
    <td align="right">      1.0000</td>
    <td align="right"> 28.13188307</td>
    <td align="right">   23.963946</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  8.78454984</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   401660.05</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00745977</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00745977</td>
    <td align="right">     47.0550</td>
    <td align="right">   166034.35</td>
    <td align="right">        0.00</td>
    <td align="right">   402472.16</td>
    <td align="right">   402472.16</td>
    <td align="right"> 28.13188307</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.81</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47343.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   43774.717</td>
    <td align="right">   43774.717</td>
    <td align="right">    1.343481</td>
    <td align="right">  0.00095748</td>
    <td align="right">     908.949</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.8799</td>
    <td align="right">    0.897568</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    43774.72</td>
    <td align="right">    43774.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.57714673</td>
    <td align="right">    1.343481</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.95737971</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    43774.72</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779221</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779221</td>
    <td align="right">     49.1266</td>
    <td align="right">    30557.22</td>
    <td align="right">        0.00</td>
    <td align="right">    43848.20</td>
    <td align="right">    43848.20</td>
    <td align="right">  1.57714673</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60839.4</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17340.767</td>
    <td align="right">   17340.767</td>
    <td align="right">    0.532199</td>
    <td align="right">  0.00037929</td>
    <td align="right">     360.068</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.3485</td>
    <td align="right">    0.355560</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17340.77</td>
    <td align="right">    17340.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.62476156</td>
    <td align="right">    0.532199</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.37925313</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    17340.77</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780371</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780371</td>
    <td align="right">     49.1983</td>
    <td align="right">    12104.78</td>
    <td align="right">        0.00</td>
    <td align="right">    17369.88</td>
    <td align="right">    17369.88</td>
    <td align="right">  0.62476156</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60839.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49946.701</td>
    <td align="right">   49946.701</td>
    <td align="right">    1.532892</td>
    <td align="right">  0.00109248</td>
    <td align="right">    1037.108</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      1.0039</td>
    <td align="right">    1.024120</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    49946.70</td>
    <td align="right">    49946.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.79950062</td>
    <td align="right">    1.532892</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.09236476</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    49946.70</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780709</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780709</td>
    <td align="right">     49.2194</td>
    <td align="right">    34865.40</td>
    <td align="right">        0.00</td>
    <td align="right">    50030.55</td>
    <td align="right">    50030.55</td>
    <td align="right">  1.79950062</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60839.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14373.673</td>
    <td align="right">   14373.673</td>
    <td align="right">    0.441136</td>
    <td align="right">  0.00031439</td>
    <td align="right">     298.459</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.2889</td>
    <td align="right">    0.294721</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14373.67</td>
    <td align="right">    14373.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51786087</td>
    <td align="right">    0.441136</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.31436097</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    14373.67</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780646</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780646</td>
    <td align="right">     49.2154</td>
    <td align="right">    10033.57</td>
    <td align="right">        0.00</td>
    <td align="right">    14397.80</td>
    <td align="right">    14397.80</td>
    <td align="right">  0.51786087</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60839.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12068.479</td>
    <td align="right">   12068.479</td>
    <td align="right">    0.370388</td>
    <td align="right">  0.00026397</td>
    <td align="right">     250.593</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.2426</td>
    <td align="right">    0.247455</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12068.48</td>
    <td align="right">    12068.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43480836</td>
    <td align="right">    0.370388</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.26394499</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    12068.48</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780646</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780646</td>
    <td align="right">     49.2154</td>
    <td align="right">     8424.43</td>
    <td align="right">        0.00</td>
    <td align="right">    12088.74</td>
    <td align="right">    12088.74</td>
    <td align="right">  0.43480836</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60839.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15754.597</td>
    <td align="right">   15754.597</td>
    <td align="right">    0.483517</td>
    <td align="right">  0.00034460</td>
    <td align="right">     327.133</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.3167</td>
    <td align="right">    0.323036</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    15754.60</td>
    <td align="right">    15754.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.56761253</td>
    <td align="right">    0.483517</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.34456264</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15754.60</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780932</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780932</td>
    <td align="right">     49.2333</td>
    <td align="right">    10997.52</td>
    <td align="right">        0.00</td>
    <td align="right">    15781.04</td>
    <td align="right">    15781.04</td>
    <td align="right">  0.56761253</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60839.7</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22305.644</td>
    <td align="right">   22305.644</td>
    <td align="right">    0.684577</td>
    <td align="right">  0.00048789</td>
    <td align="right">     463.160</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      0.4483</td>
    <td align="right">    0.457361</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    22305.64</td>
    <td align="right">    22305.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.80364179</td>
    <td align="right">    0.684577</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.48783802</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    22305.64</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779642</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779642</td>
    <td align="right">     49.1528</td>
    <td align="right">    15570.57</td>
    <td align="right">        0.00</td>
    <td align="right">    22343.09</td>
    <td align="right">    22343.09</td>
    <td align="right">  0.80364179</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.04</td>
    <td align="right">       21.19</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60839.5</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1; BUILDING STORY 1 THERMALZONE 2; BUILDING STORY 1 THERMALZONE 6; BUILDING STORY 1 THERMALZONE; BUILDING STORY 1 THERMALZONE 3; BUILDING STORY 1 THERMALZONE 4; BUILDING STORY 1 THERMALZONE 7; BUILDING STORY 1 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  858123.029</td>
    <td align="right">    -999.000</td>
    <td align="right">   46.156189</td>
    <td align="right">  0.03643425</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.6449</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   46.156189</td>
    <td align="right"> 54.18391909</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">416.28346768</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  9805578.59</td>
    <td align="right">      8.7514</td>
    <td align="right">    8.751376</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   858123.03</td>
    <td align="right">   711536.43</td>
    <td align="right">      1.0000</td>
    <td align="right"> 54.18391909</td>
    <td align="right">   46.156189</td>
    <td align="right">       24.27</td>
    <td align="right">       17.12</td>
    <td align="right">  0.00957795</td>
    <td align="right">     48770.5</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32933.3</td>
    <td align="right"> 36.43053054</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   74174.161</td>
    <td align="right">   783948.87</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right">  7.14300655</td>
    <td align="right">     15.4757</td>
    <td align="right">       24.42</td>
    <td align="right">  0.00888644</td>
    <td align="right">       24.42</td>
    <td align="right">  0.00888644</td>
    <td align="right">     45.4402</td>
    <td align="right">   516998.79</td>
    <td align="right">        0.00</td>
    <td align="right">   874599.00</td>
    <td align="right">   687119.37</td>
    <td align="right"> 54.18391909</td>
    <td align="right">       24.27</td>
    <td align="right">       17.39</td>
    <td align="right">  0.00957795</td>
    <td align="right">     48770.5</td>
    <td align="right">       11.87</td>
    <td align="right">       11.41</td>
    <td align="right">  0.00820654</td>
    <td align="right">     32629.2</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1; BUILDING STORY 1 THERMALZONE 2; BUILDING STORY 1 THERMALZONE 6; BUILDING STORY 1 THERMALZONE; BUILDING STORY 1 THERMALZONE 3; BUILDING STORY 1 THERMALZONE 4; BUILDING STORY 1 THERMALZONE 7; BUILDING STORY 1 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  184398.863</td>
    <td align="right">  184398.863</td>
    <td align="right">   13.846857</td>
    <td align="right">  0.00403333</td>
    <td align="right">    2775.468</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   46.156189</td>
    <td align="right"> 54.18391909</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      3.7064</td>
    <td align="right">    3.780962</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   184398.86</td>
    <td align="right">   184398.86</td>
    <td align="right">      1.0000</td>
    <td align="right"> 16.25517573</td>
    <td align="right">   13.846857</td>
    <td align="right">        1.49</td>
    <td align="right">       -4.10</td>
    <td align="right">  0.00075702</td>
    <td align="right">      3391.2</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  4.03291543</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   184398.86</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  7.14300655</td>
    <td align="right">     51.5858</td>
    <td align="right">       20.44</td>
    <td align="right">  0.00057901</td>
    <td align="right">        2.29</td>
    <td align="right">  0.00092833</td>
    <td align="right">     20.4301</td>
    <td align="right">     8980.51</td>
    <td align="right">        0.00</td>
    <td align="right">   171629.46</td>
    <td align="right">   171629.46</td>
    <td align="right"> 16.25517573</td>
    <td align="right">        7.22</td>
    <td align="right">       -0.68</td>
    <td align="right">  0.00075702</td>
    <td align="right">      9160.6</td>
    <td align="right">       17.72</td>
    <td align="right">        5.64</td>
    <td align="right">  0.00075702</td>
    <td align="right">     19719.1</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1; BUILDING STORY 2 THERMALZONE 2; BUILDING STORY 2 THERMALZONE 3; BUILDING STORY 2 THERMALZONE 4; BUILDING STORY 2 THERMALZONE 5; BUILDING STORY 2 THERMALZONE 6; BUILDING STORY 2 THERMALZONE 7; BUILDING STORY 2 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  942477.126</td>
    <td align="right">    -999.000</td>
    <td align="right">   50.505857</td>
    <td align="right">  0.04001576</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.6882</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   50.505857</td>
    <td align="right"> 59.29010390</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">416.28346768</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  9805578.59</td>
    <td align="right">      9.6116</td>
    <td align="right">    9.611642</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   942477.13</td>
    <td align="right">   778606.98</td>
    <td align="right">      1.0000</td>
    <td align="right"> 59.29010390</td>
    <td align="right">   50.505857</td>
    <td align="right">       24.27</td>
    <td align="right">       17.14</td>
    <td align="right">  0.00960121</td>
    <td align="right">     48829.3</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32933.3</td>
    <td align="right"> 40.01167732</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">   81164.186</td>
    <td align="right">   861312.94</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right">  7.53958893</td>
    <td align="right">     14.9281</td>
    <td align="right">       24.42</td>
    <td align="right">  0.00894254</td>
    <td align="right">       24.42</td>
    <td align="right">  0.00894254</td>
    <td align="right">     45.7419</td>
    <td align="right">   605402.47</td>
    <td align="right">        0.00</td>
    <td align="right">   960538.34</td>
    <td align="right">   752132.08</td>
    <td align="right"> 59.29010390</td>
    <td align="right">       24.27</td>
    <td align="right">       17.41</td>
    <td align="right">  0.00960121</td>
    <td align="right">     48829.3</td>
    <td align="right">       11.86</td>
    <td align="right">       11.41</td>
    <td align="right">  0.00820801</td>
    <td align="right">     32628.7</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1; BUILDING STORY 2 THERMALZONE 2; BUILDING STORY 2 THERMALZONE 3; BUILDING STORY 2 THERMALZONE 4; BUILDING STORY 2 THERMALZONE 5; BUILDING STORY 2 THERMALZONE 6; BUILDING STORY 2 THERMALZONE 7; BUILDING STORY 2 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  314609.449</td>
    <td align="right">  314609.449</td>
    <td align="right">   15.151757</td>
    <td align="right">  0.00688140</td>
    <td align="right">    4483.779</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   50.505857</td>
    <td align="right"> 59.29010390</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">      6.3236</td>
    <td align="right">    6.450833</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   314609.45</td>
    <td align="right">   314609.45</td>
    <td align="right">      1.0000</td>
    <td align="right"> 17.78703117</td>
    <td align="right">   15.151757</td>
    <td align="right">       -4.82</td>
    <td align="right">       -6.38</td>
    <td align="right">  0.00169899</td>
    <td align="right">      -613.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  6.88070025</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   314609.45</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  7.53958893</td>
    <td align="right">     49.7605</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00246650</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00405084</td>
    <td align="right">     49.5200</td>
    <td align="right">    90646.26</td>
    <td align="right">        0.00</td>
    <td align="right">   271497.79</td>
    <td align="right">   271497.79</td>
    <td align="right"> 17.78703117</td>
    <td align="right">        7.22</td>
    <td align="right">        1.22</td>
    <td align="right">  0.00169899</td>
    <td align="right">     11529.1</td>
    <td align="right">       22.36</td>
    <td align="right">        9.01</td>
    <td align="right">  0.00169899</td>
    <td align="right">     26792.9</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7; BUILDING STORY 3 THERMALZONE 1; BUILDING STORY 3 THERMALZONE 2; BUILDING STORY 3 THERMALZONE 3; BUILDING STORY 3 THERMALZONE 4; BUILDING STORY 3 THERMALZONE 5; BUILDING STORY 3 THERMALZONE 6; BUILDING STORY 3 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 4030965.128</td>
    <td align="right">    -999.000</td>
    <td align="right">  140.275789</td>
    <td align="right">  0.17114700</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1026.7236</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  140.275789</td>
    <td align="right">164.67329956</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">416.28346768</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  9805578.59</td>
    <td align="right">     41.1089</td>
    <td align="right">   41.108896</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  4030965.13</td>
    <td align="right">  2669174.34</td>
    <td align="right">      1.0000</td>
    <td align="right">164.67329956</td>
    <td align="right">  140.275789</td>
    <td align="right">       27.25</td>
    <td align="right">       19.80</td>
    <td align="right">  0.01177205</td>
    <td align="right">     57417.3</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32938.7</td>
    <td align="right">171.12953880</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  225426.731</td>
    <td align="right">  3805538.40</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right"> 38.94153332</td>
    <td align="right">     27.7607</td>
    <td align="right">       25.96</td>
    <td align="right">  0.01109930</td>
    <td align="right">       25.96</td>
    <td align="right">  0.01109930</td>
    <td align="right">     51.6093</td>
    <td align="right">  1794113.63</td>
    <td align="right">        0.00</td>
    <td align="right">  4090994.64</td>
    <td align="right">  2639861.78</td>
    <td align="right">164.67329956</td>
    <td align="right">       27.25</td>
    <td align="right">       20.08</td>
    <td align="right">  0.01177205</td>
    <td align="right">     57417.3</td>
    <td align="right">       11.63</td>
    <td align="right">       11.39</td>
    <td align="right">  0.00827870</td>
    <td align="right">     32574.2</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7; BUILDING STORY 3 THERMALZONE 1; BUILDING STORY 3 THERMALZONE 2; BUILDING STORY 3 THERMALZONE 3; BUILDING STORY 3 THERMALZONE 4; BUILDING STORY 3 THERMALZONE 5; BUILDING STORY 3 THERMALZONE 6; BUILDING STORY 3 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1373906.600</td>
    <td align="right"> 1373906.600</td>
    <td align="right">   42.082737</td>
    <td align="right">  0.03005124</td>
    <td align="right">   18216.933</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  140.275789</td>
    <td align="right">164.67329956</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">     27.6152</td>
    <td align="right">   28.170936</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  1373906.60</td>
    <td align="right">  1373906.60</td>
    <td align="right">      1.0000</td>
    <td align="right"> 49.40198987</td>
    <td align="right">   42.082737</td>
    <td align="right">      -14.90</td>
    <td align="right">      -15.19</td>
    <td align="right">  0.00092305</td>
    <td align="right">    -12687.7</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 30.04817409</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1373906.60</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 38.94153332</td>
    <td align="right">     92.5356</td>
    <td align="right">        2.48</td>
    <td align="right">  0.00091014</td>
    <td align="right">        8.64</td>
    <td align="right">  0.00317594</td>
    <td align="right">     44.7832</td>
    <td align="right">   104987.41</td>
    <td align="right">        0.00</td>
    <td align="right">  1062355.88</td>
    <td align="right">  1062355.88</td>
    <td align="right"> 49.40198987</td>
    <td align="right">        7.22</td>
    <td align="right">        0.09</td>
    <td align="right">  0.00092305</td>
    <td align="right">      9578.1</td>
    <td align="right">       28.59</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00092305</td>
    <td align="right">     31082.4</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE; BUILDING STORY 4 THERMALZONE 3; BUILDING STORY 4 THERMALZONE 4; BUILDING STORY 4 THERMALZONE 7; BUILDING STORY 4 THERMALZONE 6; BUILDING STORY 4 THERMALZONE 1; BUILDING STORY 4 THERMALZONE 2; BUILDING STORY 4 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 3974013.305</td>
    <td align="right">    -999.000</td>
    <td align="right">  137.627272</td>
    <td align="right">  0.16872893</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1027.0319</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  137.627272</td>
    <td align="right">161.56413857</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">416.28346768</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  9805578.59</td>
    <td align="right">     40.5281</td>
    <td align="right">   40.528086</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  3974013.31</td>
    <td align="right">  2570494.27</td>
    <td align="right">      1.0000</td>
    <td align="right">161.56413857</td>
    <td align="right">  137.627272</td>
    <td align="right">       26.95</td>
    <td align="right">       19.83</td>
    <td align="right">  0.01193785</td>
    <td align="right">     57536.2</td>
    <td align="right">       11.44</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32939.1</td>
    <td align="right">168.71172102</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  221170.498</td>
    <td align="right">  3752842.81</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right"> 62.53423761</td>
    <td align="right">     45.4374</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01066460</td>
    <td align="right">       23.97</td>
    <td align="right">  0.01066460</td>
    <td align="right">     55.8797</td>
    <td align="right">  1532785.96</td>
    <td align="right">        0.00</td>
    <td align="right">  4033109.12</td>
    <td align="right">  2544796.57</td>
    <td align="right">161.56413857</td>
    <td align="right">       26.95</td>
    <td align="right">       20.11</td>
    <td align="right">  0.01193785</td>
    <td align="right">     57536.2</td>
    <td align="right">       11.62</td>
    <td align="right">       11.39</td>
    <td align="right">  0.00828600</td>
    <td align="right">     32573.3</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE; BUILDING STORY 4 THERMALZONE 3; BUILDING STORY 4 THERMALZONE 4; BUILDING STORY 4 THERMALZONE 7; BUILDING STORY 4 THERMALZONE 6; BUILDING STORY 4 THERMALZONE 1; BUILDING STORY 4 THERMALZONE 2; BUILDING STORY 4 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1416225.424</td>
    <td align="right"> 1416225.424</td>
    <td align="right">   41.288182</td>
    <td align="right">  0.03097687</td>
    <td align="right">   18606.938</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  137.627272</td>
    <td align="right">161.56413857</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.66374054</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  4975187.96</td>
    <td align="right">     28.4658</td>
    <td align="right">   29.038652</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  1416225.42</td>
    <td align="right">  1416225.42</td>
    <td align="right">      1.0000</td>
    <td align="right"> 48.46924157</td>
    <td align="right">   41.288182</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 30.97371254</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1416225.42</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 62.53423761</td>
    <td align="right">    151.4580</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00749556</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760492</td>
    <td align="right">     47.9609</td>
    <td align="right">   230716.37</td>
    <td align="right">        0.00</td>
    <td align="right">  1079482.72</td>
    <td align="right">  1079482.72</td>
    <td align="right"> 48.46924157</td>
    <td align="right">        7.22</td>
    <td align="right">        0.09</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.24</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:43:33</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">       48.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">       48.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">       48.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">       48.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       48.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       48.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       48.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">       48.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:43:33</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      702.49</td>
    <td align="right">      796.37</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       23.48</td>
    <td align="right">       26.62</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.744</td>
    <td align="right">       0.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        7.89</td>
    <td align="right">        8.94</td>
    <td align="right">      631.16</td>
    <td align="right">       0.686</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       21.86</td>
    <td align="right">       24.78</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.854</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">        6.35</td>
    <td align="right">        7.20</td>
    <td align="right">      508.56</td>
    <td align="right">       0.546</td>
    <td align="right">       0.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        5.33</td>
    <td align="right">        6.05</td>
    <td align="right">      427.00</td>
    <td align="right">       0.827</td>
    <td align="right">       0.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">        6.65</td>
    <td align="right">        7.54</td>
    <td align="right">      532.26</td>
    <td align="right">       0.553</td>
    <td align="right">       0.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       11.30</td>
    <td align="right">       12.81</td>
    <td align="right">      904.49</td>
    <td align="right">       0.736</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      741.49</td>
    <td align="right">      840.58</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       24.78</td>
    <td align="right">       28.09</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.818</td>
    <td align="right">       0.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">        8.32</td>
    <td align="right">        9.44</td>
    <td align="right">      631.16</td>
    <td align="right">       0.724</td>
    <td align="right">       0.326</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       23.08</td>
    <td align="right">       26.16</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.943</td>
    <td align="right">       0.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">        6.71</td>
    <td align="right">        7.60</td>
    <td align="right">      508.56</td>
    <td align="right">       0.554</td>
    <td align="right">       0.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        5.63</td>
    <td align="right">        6.38</td>
    <td align="right">      427.00</td>
    <td align="right">       0.909</td>
    <td align="right">       0.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">        7.02</td>
    <td align="right">        7.96</td>
    <td align="right">      532.26</td>
    <td align="right">       0.568</td>
    <td align="right">       0.353</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       11.93</td>
    <td align="right">       13.52</td>
    <td align="right">      904.49</td>
    <td align="right">       0.796</td>
    <td align="right">       0.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2882.13</td>
    <td align="right">     5806.06</td>
    <td align="right">    56226.56</td>
    <td align="right">       2.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">       96.33</td>
    <td align="right">      194.05</td>
    <td align="right">     1879.20</td>
    <td align="right">       2.479</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">       32.35</td>
    <td align="right">       65.18</td>
    <td align="right">      631.16</td>
    <td align="right">       2.327</td>
    <td align="right">       0.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       89.69</td>
    <td align="right">      180.68</td>
    <td align="right">     1749.77</td>
    <td align="right">       2.598</td>
    <td align="right">       0.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">       26.07</td>
    <td align="right">       52.51</td>
    <td align="right">      508.56</td>
    <td align="right">       2.136</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">       21.89</td>
    <td align="right">       44.09</td>
    <td align="right">      427.00</td>
    <td align="right">       2.566</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">       27.28</td>
    <td align="right">       54.96</td>
    <td align="right">      532.26</td>
    <td align="right">       2.147</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">       46.36</td>
    <td align="right">       93.40</td>
    <td align="right">      904.49</td>
    <td align="right">       2.426</td>
    <td align="right">       0.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    11683.39</td>
    <td align="right">    11768.12</td>
    <td align="right">    56226.56</td>
    <td align="right">       3.163</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      390.48</td>
    <td align="right">      393.31</td>
    <td align="right">     1879.20</td>
    <td align="right">       3.958</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      131.15</td>
    <td align="right">      132.10</td>
    <td align="right">      631.16</td>
    <td align="right">       3.727</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      363.59</td>
    <td align="right">      366.22</td>
    <td align="right">     1749.77</td>
    <td align="right">       4.215</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      105.67</td>
    <td align="right">      106.44</td>
    <td align="right">      508.56</td>
    <td align="right">       3.361</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       88.73</td>
    <td align="right">       89.37</td>
    <td align="right">      427.00</td>
    <td align="right">       4.180</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      110.60</td>
    <td align="right">      111.40</td>
    <td align="right">      532.26</td>
    <td align="right">       3.400</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      187.94</td>
    <td align="right">      189.31</td>
    <td align="right">      904.49</td>
    <td align="right">       3.930</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      702.49</td>
    <td align="right">      796.37</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       23.48</td>
    <td align="right">       26.62</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.496</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        7.89</td>
    <td align="right">        8.94</td>
    <td align="right">      631.16</td>
    <td align="right">       0.235</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       21.86</td>
    <td align="right">       24.78</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.329</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">        6.35</td>
    <td align="right">        7.20</td>
    <td align="right">      508.56</td>
    <td align="right">       0.272</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        5.33</td>
    <td align="right">        6.05</td>
    <td align="right">      427.00</td>
    <td align="right">       0.321</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">        6.65</td>
    <td align="right">        7.54</td>
    <td align="right">      532.26</td>
    <td align="right">       0.257</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       11.30</td>
    <td align="right">       12.81</td>
    <td align="right">      904.49</td>
    <td align="right">       0.500</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      741.49</td>
    <td align="right">      840.58</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       24.78</td>
    <td align="right">       28.09</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.347</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">        8.32</td>
    <td align="right">        9.44</td>
    <td align="right">      631.16</td>
    <td align="right">       0.246</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       23.08</td>
    <td align="right">       26.16</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.334</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">        6.71</td>
    <td align="right">        7.60</td>
    <td align="right">      508.56</td>
    <td align="right">       0.229</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        5.63</td>
    <td align="right">        6.38</td>
    <td align="right">      427.00</td>
    <td align="right">       0.325</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">        7.02</td>
    <td align="right">        7.96</td>
    <td align="right">      532.26</td>
    <td align="right">       0.237</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       11.93</td>
    <td align="right">       13.52</td>
    <td align="right">      904.49</td>
    <td align="right">       0.395</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     2882.13</td>
    <td align="right">     5806.06</td>
    <td align="right">    56226.56</td>
    <td align="right">       1.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">       96.33</td>
    <td align="right">      194.05</td>
    <td align="right">     1879.20</td>
    <td align="right">       1.446</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">       32.35</td>
    <td align="right">       65.18</td>
    <td align="right">      631.16</td>
    <td align="right">       1.284</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       89.69</td>
    <td align="right">      180.68</td>
    <td align="right">     1749.77</td>
    <td align="right">       1.575</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">       26.07</td>
    <td align="right">       52.51</td>
    <td align="right">      508.56</td>
    <td align="right">       1.069</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">       21.89</td>
    <td align="right">       44.09</td>
    <td align="right">      427.00</td>
    <td align="right">       1.556</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">       27.28</td>
    <td align="right">       54.96</td>
    <td align="right">      532.26</td>
    <td align="right">       1.087</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">       46.36</td>
    <td align="right">       93.40</td>
    <td align="right">      904.49</td>
    <td align="right">       1.309</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    11683.39</td>
    <td align="right">    11768.12</td>
    <td align="right">    56226.56</td>
    <td align="right">       1.564</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      390.48</td>
    <td align="right">      393.31</td>
    <td align="right">     1879.20</td>
    <td align="right">       2.312</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">      131.15</td>
    <td align="right">      132.10</td>
    <td align="right">      631.16</td>
    <td align="right">       2.125</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      363.59</td>
    <td align="right">      366.22</td>
    <td align="right">     1749.77</td>
    <td align="right">       2.508</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">      105.67</td>
    <td align="right">      106.44</td>
    <td align="right">      508.56</td>
    <td align="right">       1.749</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       88.73</td>
    <td align="right">       89.37</td>
    <td align="right">      427.00</td>
    <td align="right">       2.491</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">      110.60</td>
    <td align="right">      111.40</td>
    <td align="right">      532.26</td>
    <td align="right">       1.778</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">      187.94</td>
    <td align="right">      189.31</td>
    <td align="right">      904.49</td>
    <td align="right">       2.308</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:43:33</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">      702.49</td>
    <td align="right">      796.37</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">      6.3893</td>
    <td align="right">       6.389</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       23.48</td>
    <td align="right">       26.62</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      0.2135</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        7.89</td>
    <td align="right">        8.94</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0717</td>
    <td align="right">       0.072</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       21.86</td>
    <td align="right">       24.78</td>
    <td align="right">     1749.77</td>
    <td align="right">      486.05</td>
    <td align="right">      0.1988</td>
    <td align="right">       0.199</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        6.35</td>
    <td align="right">        7.20</td>
    <td align="right">      508.56</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0578</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        5.33</td>
    <td align="right">        6.05</td>
    <td align="right">      427.00</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0485</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        6.65</td>
    <td align="right">        7.54</td>
    <td align="right">      532.26</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0605</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       11.30</td>
    <td align="right">       12.81</td>
    <td align="right">      904.49</td>
    <td align="right">      251.25</td>
    <td align="right">      0.1028</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">      741.49</td>
    <td align="right">      840.58</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">      6.7441</td>
    <td align="right">       6.744</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       24.78</td>
    <td align="right">       28.09</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      0.2254</td>
    <td align="right">       0.225</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        8.32</td>
    <td align="right">        9.44</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0757</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       23.08</td>
    <td align="right">       26.16</td>
    <td align="right">     1749.77</td>
    <td align="right">      486.05</td>
    <td align="right">      0.2099</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        6.71</td>
    <td align="right">        7.60</td>
    <td align="right">      508.56</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0610</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        5.63</td>
    <td align="right">        6.38</td>
    <td align="right">      427.00</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0512</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        7.02</td>
    <td align="right">        7.96</td>
    <td align="right">      532.26</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0638</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       11.93</td>
    <td align="right">       13.52</td>
    <td align="right">      904.49</td>
    <td align="right">      251.25</td>
    <td align="right">      0.1085</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">     2882.13</td>
    <td align="right">     5806.06</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">     34.8327</td>
    <td align="right">      14.282</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       96.33</td>
    <td align="right">      194.05</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      1.1642</td>
    <td align="right">       0.477</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       32.35</td>
    <td align="right">       65.18</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.3910</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       89.69</td>
    <td align="right">      180.68</td>
    <td align="right">     1749.77</td>
    <td align="right">      486.05</td>
    <td align="right">      1.0840</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       26.07</td>
    <td align="right">       52.51</td>
    <td align="right">      508.56</td>
    <td align="right">      141.27</td>
    <td align="right">      0.3151</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       21.89</td>
    <td align="right">       44.09</td>
    <td align="right">      427.00</td>
    <td align="right">      118.61</td>
    <td align="right">      0.2645</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       27.28</td>
    <td align="right">       54.96</td>
    <td align="right">      532.26</td>
    <td align="right">      147.85</td>
    <td align="right">      0.3297</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       46.36</td>
    <td align="right">       93.40</td>
    <td align="right">      904.49</td>
    <td align="right">      251.25</td>
    <td align="right">      0.5603</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">    11683.39</td>
    <td align="right">    11768.12</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">     55.9361</td>
    <td align="right">      14.282</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">      390.48</td>
    <td align="right">      393.31</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      1.8695</td>
    <td align="right">       0.477</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">      131.15</td>
    <td align="right">      132.10</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.6279</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
