  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5d71f8f4-9ab7-43b1-bc7c-0f9644a68634}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {4dee99fc-48fb-49d5-9e08-d4ec6342a4b5}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {082e1fcf-9d2f-451d-b44c-c0c67753282d}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {4dee99fc-48fb-49d5-9e08-d4ec6342a4b5}, !- Schedule Type Limits Name
  {1384f26f-3727-4c6e-b186-6d4fcb15b82f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1384f26f-3727-4c6e-b186-6d4fcb15b82f}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {4dee99fc-48fb-49d5-9e08-d4ec6342a4b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ff988c2c-b630-4c27-a273-babf32db5dcb}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {082e1fcf-9d2f-451d-b44c-c0c67753282d}, !- Schedule Name
  {2f328b32-2d55-4cdc-8a3b-e290a28412f4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {112b8fbd-3d3f-4834-b37f-8a2a35788428}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {fbd5d678-a572-4ea6-b8c3-f270e20906d3}, !- Inlet Node Name
  {a3f5253a-902c-48cb-b60a-740009315dc9}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {490ccd11-bf74-4793-8602-c7a25041512d}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {a3f5253a-902c-48cb-b60a-740009315dc9}, !- Inlet Port
  {52a80e55-e44f-436a-9ffc-03c17433d04b}; !- Outlet Port

OS:Connection,
  {fbd5d678-a572-4ea6-b8c3-f270e20906d3}, !- Handle
  {cbbc659d-4c02-4749-9e39-038788b59f4d}, !- Source Object
  3,                                      !- Outlet Port
  {112b8fbd-3d3f-4834-b37f-8a2a35788428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f5253a-902c-48cb-b60a-740009315dc9}, !- Handle
  {112b8fbd-3d3f-4834-b37f-8a2a35788428}, !- Source Object
  3,                                      !- Outlet Port
  {490ccd11-bf74-4793-8602-c7a25041512d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a80e55-e44f-436a-9ffc-03c17433d04b}, !- Handle
  {490ccd11-bf74-4793-8602-c7a25041512d}, !- Source Object
  3,                                      !- Outlet Port
  {c63d0d27-d072-4fd2-a822-ac5a27c21e94}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9e6433ba-b6c2-4dc2-8a83-77d50226f235}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b03fe53f-135e-4fe9-8298-450ecc1f210d}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr, !- Name
  0.428533441209297,                      !- Tank Volume {m3}
  {082e1fcf-9d2f-451d-b44c-c0c67753282d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33177.5672997149,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0193cc96-aac1-48fb-a151-f88b1c0e3daa}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6e1ba4e1-43aa-4f0a-bb91-956ba3fb4ae4}, !- Use Side Inlet Node Name
  {db4fe065-1d61-4afa-ad0a-17c45fedfe45}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {689bf208-c3d9-45b0-aef3-7b86b9436cdf}, !- Handle
  {b03fe53f-135e-4fe9-8298-450ecc1f210d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0193cc96-aac1-48fb-a151-f88b1c0e3daa}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {9e6433ba-b6c2-4dc2-8a83-77d50226f235}, !- Schedule Type Limits Name
  {8e32478e-bb45-4eb4-8684-6e77cfb9f12f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e32478e-bb45-4eb4-8684-6e77cfb9f12f}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {9e6433ba-b6c2-4dc2-8a83-77d50226f235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {d0dab227-931f-4215-bd51-a6ec294a6470}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr Supply Outlet Water Node, !- Name
  {db4fe065-1d61-4afa-ad0a-17c45fedfe45}, !- Inlet Port
  {38c5c02c-9a2c-4887-94b6-2c4ab4c861db}; !- Outlet Port

OS:Connection,
  {6e1ba4e1-43aa-4f0a-bb91-956ba3fb4ae4}, !- Handle
  {68c30130-5ea8-4246-9cae-1db9f7cd42e7}, !- Source Object
  3,                                      !- Outlet Port
  {b03fe53f-135e-4fe9-8298-450ecc1f210d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {db4fe065-1d61-4afa-ad0a-17c45fedfe45}, !- Handle
  {b03fe53f-135e-4fe9-8298-450ecc1f210d}, !- Source Object
  32,                                     !- Outlet Port
  {d0dab227-931f-4215-bd51-a6ec294a6470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c5c02c-9a2c-4887-94b6-2c4ab4c861db}, !- Handle
  {d0dab227-931f-4215-bd51-a6ec294a6470}, !- Source Object
  3,                                      !- Outlet Port
  {31b38abf-9a10-4d23-90b8-522fc82f2914}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {2cad2621-d088-4140-adcd-24e954fdf707}, !- Handle
  {b03fe53f-135e-4fe9-8298-450ecc1f210d}; !- Object Name

OS:Schedule:Ruleset,
  {e0c87e55-b3ce-4431-914e-d3383b379a0e}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {688e6338-1e69-471e-baf1-7c2e99035174}; !- Default Day Schedule Name

OS:Schedule:Day,
  {688e6338-1e69-471e-baf1-7c2e99035174}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3afe92b-f981-4e45-9672-1c135c0e6233}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {ac560d61-eb0e-446c-8976-3ae5a5c2c2b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac560d61-eb0e-446c-8976-3ae5a5c2c2b2}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0e68c654-d91e-4a67-9db6-c060e340ce82}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b3c2119-5154-49fe-b79d-617113491a5b}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {0e68c654-d91e-4a67-9db6-c060e340ce82}; !- Layer 1

OS:Pipe:Indoor,
  {e473cebb-4e97-4fb9-977f-8b0b6564a63f}, !- Handle
  Office Shared Service Water Loop Pipe 887.285420147255ft, !- Name
  {5b3c2119-5154-49fe-b79d-617113491a5b}, !- Construction
  {4b30183f-949c-4efb-9f8d-0661f683b0ab}, !- Fluid Inlet Node
  {95c1fc8a-757d-4deb-8184-73dbf5aaa0b2}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {e0c87e55-b3ce-4431-914e-d3383b379a0e}, !- Ambient Temperature Schedule
  {a3afe92b-f981-4e45-9672-1c135c0e6233}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  270.444596060883;                       !- Pipe Length {m}

OS:Node,
  {97ef2cff-b09a-48d4-a17a-6c4fd0444145}, !- Handle
  Office Shared Service Water Loop Pipe 887.285420147255ft Outlet Water Node, !- Name
  {95c1fc8a-757d-4deb-8184-73dbf5aaa0b2}, !- Inlet Port
  {2f5f17fc-f2e6-4bb9-90b1-c6a9f120c619}; !- Outlet Port

OS:Connection,
  {4b30183f-949c-4efb-9f8d-0661f683b0ab}, !- Handle
  {da8ff81c-42f4-4f83-859e-2cf4653351c7}, !- Source Object
  3,                                      !- Outlet Port
  {e473cebb-4e97-4fb9-977f-8b0b6564a63f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95c1fc8a-757d-4deb-8184-73dbf5aaa0b2}, !- Handle
  {e473cebb-4e97-4fb9-977f-8b0b6564a63f}, !- Source Object
  4,                                      !- Outlet Port
  {97ef2cff-b09a-48d4-a17a-6c4fd0444145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5f17fc-f2e6-4bb9-90b1-c6a9f120c619}, !- Handle
  {97ef2cff-b09a-48d4-a17a-6c4fd0444145}, !- Source Object
  3,                                      !- Outlet Port
  {eccf8e1d-98fc-4e42-bf30-6d0b90169583}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0bbfddf-5351-4341-94cd-582578593397}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {7f8dcf9c-43f0-41b1-8b10-2a49929c6e53}, !- Inlet Node Name
  {44339f2d-60b1-41d8-b9a6-8b5f7f3db960}; !- Outlet Node Name

OS:Node,
  {39d062cc-3be4-4a93-b720-d4b1c41dfc3a}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {e12e4bd4-c4bb-4a56-86d8-2434a5cc0722}, !- Inlet Port
  {7f8dcf9c-43f0-41b1-8b10-2a49929c6e53}; !- Outlet Port

OS:Connection,
  {e12e4bd4-c4bb-4a56-86d8-2434a5cc0722}, !- Handle
  {c63d0d27-d072-4fd2-a822-ac5a27c21e94}, !- Source Object
  4,                                      !- Outlet Port
  {39d062cc-3be4-4a93-b720-d4b1c41dfc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8805ddca-88a3-4369-8d1c-161199fc9641}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {44339f2d-60b1-41d8-b9a6-8b5f7f3db960}, !- Inlet Port
  {e85669cc-1641-4959-8645-670511e37ba9}; !- Outlet Port

OS:Connection,
  {7f8dcf9c-43f0-41b1-8b10-2a49929c6e53}, !- Handle
  {39d062cc-3be4-4a93-b720-d4b1c41dfc3a}, !- Source Object
  3,                                      !- Outlet Port
  {a0bbfddf-5351-4341-94cd-582578593397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44339f2d-60b1-41d8-b9a6-8b5f7f3db960}, !- Handle
  {a0bbfddf-5351-4341-94cd-582578593397}, !- Source Object
  3,                                      !- Outlet Port
  {8805ddca-88a3-4369-8d1c-161199fc9641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85669cc-1641-4959-8645-670511e37ba9}, !- Handle
  {8805ddca-88a3-4369-8d1c-161199fc9641}, !- Source Object
  3,                                      !- Outlet Port
  {31b38abf-9a10-4d23-90b8-522fc82f2914}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f218663-404e-46a3-82f9-796386e06f20}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {68ab1ed9-2291-4abb-92e0-525451365571}, !- Inlet Node Name
  {9a82e35b-ce2e-4bfe-854e-9dc15851fd43}; !- Outlet Node Name

OS:Node,
  {871552c9-fcc3-4ef2-991a-98cb7815d91a}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {9a82e35b-ce2e-4bfe-854e-9dc15851fd43}, !- Inlet Port
  {f29a83e0-0adf-4aba-a3b7-8e72970c3638}; !- Outlet Port

OS:Connection,
  {68ab1ed9-2291-4abb-92e0-525451365571}, !- Handle
  {d81f5a83-25db-44c8-9b0d-8d4d551daa4d}, !- Source Object
  3,                                      !- Outlet Port
  {0f218663-404e-46a3-82f9-796386e06f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a82e35b-ce2e-4bfe-854e-9dc15851fd43}, !- Handle
  {0f218663-404e-46a3-82f9-796386e06f20}, !- Source Object
  3,                                      !- Outlet Port
  {871552c9-fcc3-4ef2-991a-98cb7815d91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29a83e0-0adf-4aba-a3b7-8e72970c3638}, !- Handle
  {871552c9-fcc3-4ef2-991a-98cb7815d91a}, !- Source Object
  3,                                      !- Outlet Port
  {904a9bbd-663b-46e0-80ce-d589f56e5dc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0dabc19a-66bb-4e92-8cf0-1b974f5ea2ad}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {d9bfc1f3-e1ea-46bd-9270-62688a43244b}, !- Inlet Node Name
  {5bad5c1e-b665-444e-820f-3b8fb56ca96f}; !- Outlet Node Name

OS:Node,
  {1acf3a40-1be0-4005-95cd-203b6085b730}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {7aef9d00-b0ee-472e-8c07-f7e06b377448}, !- Inlet Port
  {d9bfc1f3-e1ea-46bd-9270-62688a43244b}; !- Outlet Port

OS:Connection,
  {7aef9d00-b0ee-472e-8c07-f7e06b377448}, !- Handle
  {31b38abf-9a10-4d23-90b8-522fc82f2914}, !- Source Object
  2,                                      !- Outlet Port
  {1acf3a40-1be0-4005-95cd-203b6085b730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bfc1f3-e1ea-46bd-9270-62688a43244b}, !- Handle
  {1acf3a40-1be0-4005-95cd-203b6085b730}, !- Source Object
  3,                                      !- Outlet Port
  {0dabc19a-66bb-4e92-8cf0-1b974f5ea2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bad5c1e-b665-444e-820f-3b8fb56ca96f}, !- Handle
  {0dabc19a-66bb-4e92-8cf0-1b974f5ea2ad}, !- Source Object
  3,                                      !- Outlet Port
  {2f328b32-2d55-4cdc-8a3b-e290a28412f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {763ca5f3-088c-44ff-9c98-16322a52d1d7}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {7a56a364-d6a7-4588-9ada-255da4423d25}, !- Inlet Node Name
  {8c0aad3d-14bf-49bb-8da9-ce0e00c48275}; !- Outlet Node Name

OS:Node,
  {20052b84-6214-4794-9764-a1ac7aaa5cab}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {13a9a99a-c094-4e66-b3fa-e60cc9a951f2}, !- Inlet Port
  {7a56a364-d6a7-4588-9ada-255da4423d25}; !- Outlet Port

OS:Connection,
  {13a9a99a-c094-4e66-b3fa-e60cc9a951f2}, !- Handle
  {904a9bbd-663b-46e0-80ce-d589f56e5dc8}, !- Source Object
  2,                                      !- Outlet Port
  {20052b84-6214-4794-9764-a1ac7aaa5cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a56a364-d6a7-4588-9ada-255da4423d25}, !- Handle
  {20052b84-6214-4794-9764-a1ac7aaa5cab}, !- Source Object
  3,                                      !- Outlet Port
  {763ca5f3-088c-44ff-9c98-16322a52d1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0aad3d-14bf-49bb-8da9-ce0e00c48275}, !- Handle
  {763ca5f3-088c-44ff-9c98-16322a52d1d7}, !- Source Object
  3,                                      !- Outlet Port
  {f1d80ee3-2bda-4e83-883e-3192224b49de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85dbd0dc-5fd2-4524-b1cc-ad5dfa21c968}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Inlet Water Node, !- Name
  {877104e9-1cec-4fc8-bce6-11c87dfb2c88}, !- Inlet Port
  {450c0630-5ebe-46b4-8825-df53b0a9ef6d}; !- Outlet Port

OS:Connection,
  {877104e9-1cec-4fc8-bce6-11c87dfb2c88}, !- Handle
  {eccf8e1d-98fc-4e42-bf30-6d0b90169583}, !- Source Object
  4,                                      !- Outlet Port
  {85dbd0dc-5fd2-4524-b1cc-ad5dfa21c968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5510042-3052-40d3-b1a4-77874717cfbe}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F Outlet Water Node, !- Name
  {234e5749-67e8-45bf-a785-257f99ac5b7c}, !- Inlet Port
  {e635319b-02ac-4914-8f26-232b64877a76}; !- Outlet Port

OS:Connection,
  {450c0630-5ebe-46b4-8825-df53b0a9ef6d}, !- Handle
  {85dbd0dc-5fd2-4524-b1cc-ad5dfa21c968}, !- Source Object
  3,                                      !- Outlet Port
  {f3329e19-879d-4beb-86a1-5db3198596aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234e5749-67e8-45bf-a785-257f99ac5b7c}, !- Handle
  {f3329e19-879d-4beb-86a1-5db3198596aa}, !- Source Object
  3,                                      !- Outlet Port
  {e5510042-3052-40d3-b1a4-77874717cfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e635319b-02ac-4914-8f26-232b64877a76}, !- Handle
  {e5510042-3052-40d3-b1a4-77874717cfbe}, !- Source Object
  3,                                      !- Outlet Port
  {904a9bbd-663b-46e0-80ce-d589f56e5dc8}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {46f09193-074f-4615-8873-4318fcd6097b}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {25442840-524e-4d3c-8495-1369750825c5}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {24e0637f-27e0-4454-b252-e8ea5030919a}, !- Default Day Schedule Name
  {599efc1a-6af8-4a4f-9cf6-5ff68f62a8f5}, !- Summer Design Day Schedule Name
  {f83f7ea9-536b-492f-a3be-9e3c44e9be05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24e0637f-27e0-4454-b252-e8ea5030919a}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {537a9845-e561-4d9e-a8a7-19f255473b29}, !- Handle
  Schedule Rule 37,                       !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87703fa5-b7f3-43ad-94b6-623c54f31c8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87703fa5-b7f3-43ad-94b6-623c54f31c8f}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {599efc1a-6af8-4a4f-9cf6-5ff68f62a8f5}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f83f7ea9-536b-492f-a3be-9e3c44e9be05}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {ab00bd34-e473-4e42-bed3-0dbf1101308d}, !- Default Day Schedule Name
  {c956008d-ae4a-4e56-966d-f39eb587af3e}, !- Summer Design Day Schedule Name
  {e2fb75e5-2442-4640-903b-a90a86ab4675}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab00bd34-e473-4e42-bed3-0dbf1101308d}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {70f7da99-6244-4f2a-b137-c9e0361bd117}, !- Handle
  Schedule Rule 38,                       !- Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77df9f4d-441b-451e-b348-a3840b923e22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77df9f4d-441b-451e-b348-a3840b923e22}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {c956008d-ae4a-4e56-966d-f39eb587af3e}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  26,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {e2fb75e5-2442-4640-903b-a90a86ab4675}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bfc87e04-4cf8-4184-be80-d3d9cd524ad2}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 1, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4d32aa4-4719-44bf-9046-153f5e507069}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 2, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5752ec5f-28c4-4245-b10e-d517e43cd18b}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 3, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d97b693-14e5-4e2c-a1cc-a2136286bc70}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 4, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e14dcf98-42f9-461d-a986-36b3702b8246}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 5, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2a8dd72-0e4b-4d8f-8fdc-166f7e8a717b}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 6, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1560010a-d28e-495e-8c41-b18ec871aa99}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 7, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edeede72-09c2-4eb8-ac96-db5eef8fe7b5}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 8, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f1c8a52-0fd7-47e4-9b65-07ad0f46cc87}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 9, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {845f92c7-3e08-4ca0-8298-8c42163b9486}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 10, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9abb81b7-b524-4425-b44a-bba5212847b4}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 11, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dace4e72-77ca-4afb-be0b-615756138bd7}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 12, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25b8c768-a6f7-40fe-b164-a853b33e1271}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 13, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c51ed63c-be31-4726-98f7-8ff3a6e2c92d}, !- Handle
  FullServiceRestaurant Dining - 90.1-2013 Thermostat 14, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd8e6e43-a098-42ee-ad91-72d111832035}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {32095756-26a3-4453-b39c-1f54d7e9c0b6}, !- Default Day Schedule Name
  {45890adf-8b77-4fed-9b47-a1c954296966}, !- Summer Design Day Schedule Name
  {9057a539-2e4a-44ae-87cd-806c2acd4ae6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32095756-26a3-4453-b39c-1f54d7e9c0b6}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {85a038b3-ced7-41ea-a27f-f2cc226beef4}, !- Handle
  Schedule Rule 39,                       !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f879551b-0ad0-4b50-ac9a-7b3875a34731}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f879551b-0ad0-4b50-ac9a-7b3875a34731}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {45890adf-8b77-4fed-9b47-a1c954296966}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9057a539-2e4a-44ae-87cd-806c2acd4ae6}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc132fb4-33e1-4874-86e3-72cad821181d}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {ba24ee22-319d-4283-b3aa-78f170f67f80}, !- Default Day Schedule Name
  {92062f23-8312-40cb-815f-b6428bc013d2}, !- Summer Design Day Schedule Name
  {54c7df77-4315-4659-8884-85a2e1dc2e86}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba24ee22-319d-4283-b3aa-78f170f67f80}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {15bc78eb-3677-4089-b2eb-6c2fd17b0763}, !- Handle
  Schedule Rule 40,                       !- Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d26fdbe6-ca3c-4f17-8ce5-20997ee1051b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d26fdbe6-ca3c-4f17-8ce5-20997ee1051b}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default|Sat|Wkdy Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {92062f23-8312-40cb-815f-b6428bc013d2}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  28,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  26;                                     !- Value Until Time 4

OS:Schedule:Day,
  {54c7df77-4315-4659-8884-85a2e1dc2e86}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c24beff3-fac7-4398-bbf0-1b2338b27bed}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 1, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46815555-b553-4240-9a75-09a25151fce4}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 2, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fdf5ed4-702a-4fb8-8e87-0f8e146dd27d}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 3, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1cc2b82-16fe-4562-831a-0c78fe903846}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 4, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e043788-1412-4cdf-8036-518aa8df49cc}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Thermostat 5, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cda5f56c-819e-4da9-869d-58bf0eb4d315}, !- Handle
  Office OfficeLarge Data Center - 90.1-2013 Thermostat, !- Name
  {c4779002-1e1f-417e-841e-4162377d83f0}, !- Heating Setpoint Temperature Schedule Name
  {ec2b8299-fcd8-4bfa-b55a-622434c70a88}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c4779002-1e1f-417e-841e-4162377d83f0}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {5b066339-37df-493b-8c76-8366889c856a}, !- Default Day Schedule Name
  {0f685806-c132-4ebf-92b6-6d4c6bc36aee}, !- Summer Design Day Schedule Name
  {7c41521f-9b2e-4fe8-855d-63f4347b0cd5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b066339-37df-493b-8c76-8366889c856a}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7c41521f-9b2e-4fe8-855d-63f4347b0cd5}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0f685806-c132-4ebf-92b6-6d4c6bc36aee}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec2b8299-fcd8-4bfa-b55a-622434c70a88}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {8b19d3d6-bb42-41b4-956c-735572a3faff}, !- Default Day Schedule Name
  {4b0ef04d-cd92-4686-ac34-459dad623ff3}, !- Summer Design Day Schedule Name
  {7c29a8fe-75fe-4f47-8a21-798b7a0c7aab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b19d3d6-bb42-41b4-956c-735572a3faff}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7c29a8fe-75fe-4f47-8a21-798b7a0c7aab}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4b0ef04d-cd92-4686-ac34-459dad623ff3}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {6b98924a-8d19-4347-bb4c-cfb631116ad1}, !- Handle
  Office OfficeLarge Data Center - 90.1-2013 Thermostat 1, !- Name
  {c4779002-1e1f-417e-841e-4162377d83f0}, !- Heating Setpoint Temperature Schedule Name
  {ec2b8299-fcd8-4bfa-b55a-622434c70a88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42607fe2-6c0e-4121-bf4f-9617af311b43}, !- Handle
  Office OfficeLarge Data Center - 90.1-2013 Thermostat 2, !- Name
  {c4779002-1e1f-417e-841e-4162377d83f0}, !- Heating Setpoint Temperature Schedule Name
  {ec2b8299-fcd8-4bfa-b55a-622434c70a88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dcdd062-b4c3-442c-a0f2-871048287f90}, !- Handle
  Office OfficeLarge Main Data Center - 90.1-2013 Thermostat, !- Name
  {c4779002-1e1f-417e-841e-4162377d83f0}, !- Heating Setpoint Temperature Schedule Name
  {ec2b8299-fcd8-4bfa-b55a-622434c70a88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0703d387-f9d7-4b67-9cb1-525d4e565606}, !- Handle
  Office OfficeLarge Main Data Center - 90.1-2013 Thermostat 1, !- Name
  {c4779002-1e1f-417e-841e-4162377d83f0}, !- Heating Setpoint Temperature Schedule Name
  {ec2b8299-fcd8-4bfa-b55a-622434c70a88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f84d468-25d5-40a0-ada5-bf3980274662}, !- Handle
  Office OfficeLarge Main Data Center - 90.1-2013 Thermostat 2, !- Name
  {c4779002-1e1f-417e-841e-4162377d83f0}, !- Heating Setpoint Temperature Schedule Name
  {ec2b8299-fcd8-4bfa-b55a-622434c70a88}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd7f876a-8ca4-4748-8716-9b5076b647a8}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {1fbb364a-62ee-4247-b25d-ed5263e196bb}, !- Default Day Schedule Name
  {e48232ea-6545-4e1f-8949-28f018f1e8b4}, !- Summer Design Day Schedule Name
  {a3dba6b6-6cd0-4537-b1a8-0d2fd0d41473}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fbb364a-62ee-4247-b25d-ed5263e196bb}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e48232ea-6545-4e1f-8949-28f018f1e8b4}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0db5fce2-9ee9-4718-b56b-3c5b841b395c}, !- Handle
  Schedule Rule 41,                       !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d2955c6-4a40-4522-bfd8-2c8d4e3f3fdf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d2955c6-4a40-4522-bfd8-2c8d4e3f3fdf}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {2e54ede0-5956-40e6-b719-0872bcde5a17}, !- Handle
  Schedule Rule 42,                       !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70eefe6b-472e-4d0b-96fb-4c6fbce9ff4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70eefe6b-472e-4d0b-96fb-4c6fbce9ff4b}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {a3dba6b6-6cd0-4537-b1a8-0d2fd0d41473}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {20e5fead-521f-4452-aef9-3b6d5e019054}, !- Default Day Schedule Name
  {f758d238-62e6-415b-9a25-0e286c27e651}, !- Summer Design Day Schedule Name
  {229f829b-5701-40ef-8962-1ffbf46de384}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20e5fead-521f-4452-aef9-3b6d5e019054}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {229f829b-5701-40ef-8962-1ffbf46de384}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {92dbdfea-fceb-4308-a595-3e018edef6fb}, !- Handle
  Schedule Rule 43,                       !- Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7df4009-a113-475c-9c82-29b8cc021342}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7df4009-a113-475c-9c82-29b8cc021342}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f758d238-62e6-415b-9a25-0e286c27e651}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {a95b7f9e-0b77-4eb2-a046-cc63418167ee}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 1, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d27193c-f38c-43ba-bc00-e60aee3794c5}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 2, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cccafef4-7f15-4bff-b490-87823087809f}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 3, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11319d07-9e43-41a9-b6a1-94dc0a4658ce}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 4, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {328b7401-3d3a-4ffb-8f93-bd7c18aeccbe}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 5, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37f3ca4b-700a-4d29-86b6-689b66c80ff7}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 6, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70d4fb22-79c8-468f-b8b5-843957f57ab4}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 7, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14018fdf-a285-4c5d-8a18-0477feb57ffe}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 8, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1ebcb80-504b-4e21-a129-fe54a45e5dc8}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 9, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d347a18-ff6b-4efc-a5e4-89e897c940b8}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 10, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0fef992-464d-4abe-a2bd-444bc02dd96b}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 11, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39005f83-4619-4185-a858-30880da32660}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 12, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {332d7186-c9bb-4bf4-aac2-41685dabb174}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 13, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b637840-1b38-4d38-96a7-406cdeadcd44}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Thermostat 14, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {28d411cc-9444-4072-9c31-fe85188603f0}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b4d96b8b-bd92-4175-adf9-eda99da8a31e}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {28d411cc-9444-4072-9c31-fe85188603f0}; !- Layer 1

OS:InternalMass:Definition,
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Handle
  Internal Mass Definition 2,             !- Name
  {b4d96b8b-bd92-4175-adf9-eda99da8a31e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e0849a43-32a3-4df3-8da5-1e3a1f87e565}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {8ab4ec08-066a-44aa-80b3-4859d8aff59a}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {f1c2ed16-a8d3-4dfe-9821-d97f434d6cbd}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {628942bb-67b6-4377-b3d2-c7965cff6e29}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.0258501475797957;                     !- Multiplier

OS:InternalMass,
  {c69f3e31-e4ed-4c3a-86f4-4e3f4eb8b876}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {a8582725-ef09-40c4-8a14-e70ef729bbcd}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {798b23e1-7009-406e-9755-d2ced6f663f9}, !- Handle
  FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.863570167624139;                      !- Multiplier

OS:InternalMass,
  {3b494565-e5d8-4448-9e45-36b03adc962a}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.0180540351093894;                     !- Multiplier

OS:InternalMass,
  {18ac95fc-b3dc-4270-a122-54588f1cd2ab}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.0180540351093894;                     !- Multiplier

OS:InternalMass,
  {ef765099-7d4c-4d7c-879e-1103a80e27d9}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {916e3158-21ab-4985-8a92-79c5f1497ccd}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.0219177020064513;                     !- Multiplier

OS:InternalMass,
  {6fe11d25-3a12-475f-bba6-8fcb36449af6}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.473521416915007;                      !- Multiplier

OS:InternalMass,
  {8eb418d3-f854-4c55-b02d-5dcf25532d3a}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {038044c9-bb2e-45c1-95d7-8f78ccbed5b9}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {c46e3ead-f383-425a-b988-913aa3c2e5d8}, !- Handle
  FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {cc19bfb6-53b7-41a0-9981-0c487393de1c}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {67a3dc6f-4364-4227-be8f-8d8bae2c4bc1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {0395c5fd-ac4f-4a8e-ba78-fd31078d34de}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {4cd2bde9-38f1-4ba1-8884-c640a6a4248e}, !- Handle
  Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.00143192917895497;                    !- Multiplier

OS:InternalMass,
  {a35795fe-60c0-41b4-8724-ee7bf0daac3b}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {b4edf7c7-c237-4b69-83ba-17662040c75e}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.863570167624139;                      !- Multiplier

OS:InternalMass,
  {964ce044-4301-4bae-bebb-53754f4200bf}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {2af0ddce-ec89-42cf-babb-16ba9d6b9fbf}, !- Handle
  FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.0399717371158406;                     !- Multiplier

OS:InternalMass,
  {4e59eb9f-6291-4439-a28c-1effcea11476}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {9bc0ca78-2757-4202-b3c0-1c588d9017d3}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.0258501475797957;                     !- Multiplier

OS:InternalMass,
  {87308e6d-d9b4-4755-a917-ff2604b5f385}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {ddd5976f-f4c2-4ff1-8c8b-3eb9f7b299aa}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {a739b1c1-0941-4b63-ae11-6ed4c60e2056}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.000796457649832925;                   !- Multiplier

OS:InternalMass,
  {475c97fe-2eae-4859-90b1-1de6a08d0828}, !- Handle
  Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.0309361416420902;                     !- Multiplier

OS:InternalMass,
  {50f2ed55-86ab-489c-8564-98907b922ebb}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.0172070847003338;                     !- Multiplier

OS:InternalMass,
  {b53f409b-582a-4ad9-a967-d9cefeb7808a}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:InternalMass,
  {d6c07ee7-fe62-45c7-ae4e-d335c9dd91f3}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {3aa38250-f19a-445b-ace6-fae6edf5fb65}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.000796457649832925;                   !- Multiplier

OS:InternalMass,
  {bb78c057-f538-49fc-b251-283edb530350}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.0389398660331999;                     !- Multiplier

OS:InternalMass,
  {7c589abe-c51d-4de2-a727-74a4fb056c5f}, !- Handle
  Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.00143192917895497;                    !- Multiplier

OS:InternalMass,
  {559d220a-8bd7-4856-a574-5754bf5f042a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {da5151af-26af-4c6f-bafa-833613eaa062}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.0219177020064513;                     !- Multiplier

OS:InternalMass,
  {b7f4a478-4c47-4b79-bb1a-a4353d1f4407}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.00119651574614722;                    !- Multiplier

OS:InternalMass,
  {34bf3dd2-182e-4ede-8cd3-a82e9aa14441}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.0389398660331999;                     !- Multiplier

OS:InternalMass,
  {8ea86119-32de-4988-8912-bf5e28e6a192}, !- Handle
  FullServiceRestaurant Dining B  - Story Mid2 Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  0.390048750709132;                      !- Multiplier

OS:InternalMass,
  {2669369b-2b4e-435b-8cd4-a17cafa6acb0}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.84127708886151;                       !- Multiplier

OS:InternalMass,
  {d9860518-3b91-49ed-9438-825cba8e8cda}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  {14945846-47ec-4f32-a12f-5e2b9f145a75}, !- Internal Mass Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  0.0258501475797956;                     !- Multiplier

OS:OutputControl:ReportingTolerances,
  {cd80ba7a-9146-4b26-99de-8318a3b0c278}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {c2b5c93d-6540-4d2a-982d-da3b50e2f245}, !- Handle
  Office WholeBuilding - Lg Office People 1, !- Name
  {f6cb1472-21d5-493a-be1f-e6b1b7927b39}, !- People Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  {e8194a60-9ca9-481f-8dca-c5641abc1c95}, !- Number of People Schedule Name
  {6d9dac82-5706-44e7-80d6-7e3c3d8db575}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cd628d9-6854-4f2b-a559-ef68945c1997}, !- Work Efficiency Schedule Name
  {d678ccb1-04bc-4c27-adb9-3e7a74a9da77}, !- Clothing Insulation Schedule Name
  {2d81dc2a-371a-44bf-a688-727c6537f692}, !- Air Velocity Schedule Name
  0.9474;                                 !- Multiplier

OS:Lights,
  {ec2b3a70-0aaa-423b-b41c-1c89e1af9f55}, !- Handle
  Office WholeBuilding - Lg Office Lights 1, !- Name
  {92bd6597-e0fc-4ba7-88d5-f9ab07d6ccc6}, !- Lights Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  {7223491f-aaf4-4045-9e3c-cf114411cf90}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.9474,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ee848d70-bca0-4c9c-b8f9-24c42af00a4b}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip 1, !- Name
  {783ccd3a-e033-47b4-8278-92c5b4b5a5ba}, !- Electric Equipment Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  {30a8ec52-e5c1-4941-9b2f-2fdecbddff20}, !- Schedule Name
  0.9474,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {c468cea1-0f74-41a1-a787-8fbb4765270f}, !- Handle
  Office OfficeLarge Data Center Lights 1, !- Name
  {b6ca8e45-c1b3-4d84-a3b3-537c65313901}, !- Lights Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  {7223491f-aaf4-4045-9e3c-cf114411cf90}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0187999999999997,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {5ae5d244-7545-4eeb-ab66-e43318b5b853}, !- Handle
  Office OfficeLarge Data Center Elec Equip 1, !- Name
  {e44bec16-3229-489b-ab55-a795443a7fcd}, !- Electric Equipment Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  {29a1d19e-82a4-4389-be0f-ec89ef2512d9}, !- Schedule Name
  0.0187999999999997,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {e306690d-a128-4391-a71d-854d2c6a7005}, !- Handle
  Office OfficeLarge Main Data Center Lights 1, !- Name
  {509fc9d6-a74c-49c6-916a-d1219932e3a1}, !- Lights Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  {7223491f-aaf4-4045-9e3c-cf114411cf90}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.0338000000000002,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1614c6b2-a060-46fc-8e13-6520f9498f25}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip 1, !- Name
  {10ae721e-9978-4c15-a067-a85ad7bddb4c}, !- Electric Equipment Definition Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space or SpaceType Name
  {29a1d19e-82a4-4389-be0f-ec89ef2512d9}, !- Schedule Name
  0.0338000000000002,                     !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {aeb3adf8-fa15-4495-b269-386e3ba07a9d}, !- Handle
  Office WholeBuilding - Lg Office People 2, !- Name
  {f6cb1472-21d5-493a-be1f-e6b1b7927b39}, !- People Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  {e8194a60-9ca9-481f-8dca-c5641abc1c95}, !- Number of People Schedule Name
  {6d9dac82-5706-44e7-80d6-7e3c3d8db575}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cd628d9-6854-4f2b-a559-ef68945c1997}, !- Work Efficiency Schedule Name
  {d678ccb1-04bc-4c27-adb9-3e7a74a9da77}, !- Clothing Insulation Schedule Name
  {2d81dc2a-371a-44bf-a688-727c6537f692}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {639b6722-f695-46f5-884f-5e4d22a7a275}, !- Handle
  Office WholeBuilding - Lg Office Lights 2, !- Name
  {92bd6597-e0fc-4ba7-88d5-f9ab07d6ccc6}, !- Lights Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  {7223491f-aaf4-4045-9e3c-cf114411cf90}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {0114afe8-ff3d-4761-a300-6de7f7546ff7}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip 2, !- Name
  {783ccd3a-e033-47b4-8278-92c5b4b5a5ba}, !- Electric Equipment Definition Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space or SpaceType Name
  {30a8ec52-e5c1-4941-9b2f-2fdecbddff20}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {1adbb114-e577-4293-a400-e7fc8a05146e}, !- Handle
  FullServiceRestaurant Dining People 1,  !- Name
  {84c4fb22-60b1-4a23-92d9-e64d65f9d4ed}, !- People Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  {ae353d89-6ad3-4812-b4b8-d8af0fee2250}, !- Number of People Schedule Name
  {99bbe695-5c0a-4288-9c95-db06f86a5ed3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cd628d9-6854-4f2b-a559-ef68945c1997}, !- Work Efficiency Schedule Name
  {d678ccb1-04bc-4c27-adb9-3e7a74a9da77}, !- Clothing Insulation Schedule Name
  {2d81dc2a-371a-44bf-a688-727c6537f692}, !- Air Velocity Schedule Name
  0.4544;                                 !- Multiplier

OS:Lights,
  {937a2815-9e35-4443-a5d5-240122e14927}, !- Handle
  FullServiceRestaurant Dining Lights 1,  !- Name
  {9dfb0c26-36ba-4b4c-8dab-4b274fc192ea}, !- Lights Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  {f8d35b0e-14bf-4734-8cee-979e05619f96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e62f175c-0d3d-426b-91ab-a4a0e63153fb}, !- Handle
  FullServiceRestaurant Dining Elec Equip 1, !- Name
  {32882797-c2b2-4edf-a76d-fdde2c7f2933}, !- Electric Equipment Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  {f3186338-6fa1-4b14-848e-eeaffb2bc97f}, !- Schedule Name
  0.4544,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {0cc6a6c1-b895-4291-82ad-43e7c109c6bf}, !- Handle
  FullServiceRestaurant Kitchen People 1, !- Name
  {b8b07fca-d61f-4823-9076-ad8e217503c1}, !- People Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  {ae353d89-6ad3-4812-b4b8-d8af0fee2250}, !- Number of People Schedule Name
  {99bbe695-5c0a-4288-9c95-db06f86a5ed3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cd628d9-6854-4f2b-a559-ef68945c1997}, !- Work Efficiency Schedule Name
  {d678ccb1-04bc-4c27-adb9-3e7a74a9da77}, !- Clothing Insulation Schedule Name
  {2d81dc2a-371a-44bf-a688-727c6537f692}, !- Air Velocity Schedule Name
  0.5456;                                 !- Multiplier

OS:Lights,
  {0f207493-4a14-4aeb-998e-532a02ebe5e0}, !- Handle
  FullServiceRestaurant Kitchen Lights 1, !- Name
  {fbe66e90-ba6c-40b8-a81b-482e7aa3c2f0}, !- Lights Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  {43c273f3-e6da-403f-b8a6-e67341884a35}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {967998a6-c032-41f3-8307-c87ec3c01d99}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip 1, !- Name
  {0003fe04-36d1-4f66-82cd-746adcf9166e}, !- Electric Equipment Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  {f3186338-6fa1-4b14-848e-eeaffb2bc97f}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment,
  {04233894-d870-4897-a821-0057764a44e3}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip 1, !- Name
  {33faf83a-65a5-4627-829d-ceb3d7cc68e8}, !- Gas Equipment Definition Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space or SpaceType Name
  {963e8044-dd48-4f31-b74e-15e92a96e0e9}, !- Schedule Name
  0.5456,                                 !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {ff7a1e62-ba2e-4473-8f74-e578996c7724}, !- Handle
  FullServiceRestaurant Dining People 2,  !- Name
  {84c4fb22-60b1-4a23-92d9-e64d65f9d4ed}, !- People Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  {ae353d89-6ad3-4812-b4b8-d8af0fee2250}, !- Number of People Schedule Name
  {99bbe695-5c0a-4288-9c95-db06f86a5ed3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2cd628d9-6854-4f2b-a559-ef68945c1997}, !- Work Efficiency Schedule Name
  {d678ccb1-04bc-4c27-adb9-3e7a74a9da77}, !- Clothing Insulation Schedule Name
  {2d81dc2a-371a-44bf-a688-727c6537f692}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {5ce23711-ce1d-4a56-b31e-f43c8b417e83}, !- Handle
  FullServiceRestaurant Dining Lights 2,  !- Name
  {9dfb0c26-36ba-4b4c-8dab-4b274fc192ea}, !- Lights Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  {f8d35b0e-14bf-4734-8cee-979e05619f96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d817358f-ac42-4d4c-9b9f-a4be9436ea6c}, !- Handle
  FullServiceRestaurant Dining Elec Equip 2, !- Name
  {32882797-c2b2-4edf-a76d-fdde2c7f2933}, !- Electric Equipment Definition Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space or SpaceType Name
  {f3186338-6fa1-4b14-848e-eeaffb2bc97f}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {dc4b4353-c5a4-4636-96ff-d0b4797999a0}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0bbbf56b-1eba-4b4a-9370-f9a59a10a2ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {0bbbf56b-1eba-4b4a-9370-f9a59a10a2ac}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040908732,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {1583b5d2-849d-4c6c-9d47-a0bfb62fe709}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.001851659301265,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {dd65e933-81f3-4ff6-b0d5-20c2bcd6563c}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00177203795131061,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {19ecd78c-6b08-42c7-a9b1-8ceea97d1445}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.91900163651593,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:SpaceType,
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {f55ec549-5d37-4fc9-9c90-9f8882cb767e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {97e8122a-f3da-4bb0-8b19-d381345aac5b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {97e8122a-f3da-4bb0-8b19-d381345aac5b}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Handle
  Story Mid2 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {fb4a2406-5d3d-45ae-a635-3f00df014ff8}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {bb750d9e-f547-422f-bae9-944b27484b50}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {bb750d9e-f547-422f-bae9-944b27484b50}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {9c5926e9-e3ea-431b-8f83-4b6592a77770}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {2d177340-8544-4760-ab65-95f123dc022e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {2d177340-8544-4760-ab65-95f123dc022e}, !- Handle
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {4aeb0e36-06dc-44ae-944e-cdaf7d3a10a4}, !- Handle
  Mixed_use 1,                            !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a7b22531-6883-44c7-ba45-925f73c3af04}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Space,
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Handle
  Building Story 1 Space,                 !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {a06ef702-e412-4659-950b-c6f5e35da883}; !- Thermal Zone Name

OS:Surface,
  {003e6dad-3288-43ce-b9f9-0bc84f7b2951}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 4 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 5 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 6 {m}
  85.3864773931804, 234.206440291748, 0;  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {c1d3222a-37a6-4f44-8757-b6d9bedcdb29}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b436ac1-9b12-4db9-baf2-34d5038a795d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e31acf4-67a7-4025-bb0f-8d52bda13e4d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b88098-7c9a-4c25-a93a-9e8ed29111a7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80e9ecf-1595-4765-8983-1b9e363cd70b}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169b720f-444c-4bb6-b8ec-a393495978d6}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 0,  !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8812a834-8410-4a34-b31b-8b3abfce5a34}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 0,  !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97299a8a-9393-4372-b822-4eb9cd1d981e}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {a106be8e-ec2b-4d73-b124-f7c4c25e1209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 4 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 5 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 6 {m}
  105.93132473708, 164.48995016439, 3.6;  !- X,Y,Z Vertex 7 {m}

OS:Space,
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Handle
  Building Story 1 Space 1,               !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {b1143cea-081d-43d0-810d-39d0d654bb89}; !- Thermal Zone Name

OS:Surface,
  {2e86c4bf-a653-47a4-9f29-fde8603ac226}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a0d11da-f844-4782-bddc-a41c0f08ca57}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3ce1e7-18d1-4ee5-a2e4-aa905bfcbe3a}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f03d312d-e9cc-4d0b-9c4c-e5532217fa28}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235a759f-b3f9-4424-a9cd-b9cf6be651bd}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ce396c-2591-48ed-9d13-d57e03cfefa3}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Handle
  Building Story 1 Space 2,               !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}; !- Thermal Zone Name

OS:Surface,
  {bbf4f6c6-d059-4b7c-bf31-4a4509a79720}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05311451-056b-4e6d-bb7e-77a5b3d441e4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {684d608c-b895-4111-bda5-6f2298fe545b}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {868eccdb-7b32-4265-b795-7e2955dd3845}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c04d55-3a34-47fd-8b7f-5c9e38cdcff1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 0,  !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 0,  !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c663387-b005-4d69-91e2-2582fe27c1ec}, !- Handle
  Surface 21,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Handle
  Building Story 1 Space 3,               !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}; !- Thermal Zone Name

OS:Surface,
  {0954de71-f7cd-4fe7-9fde-60a0626dcc89}, !- Handle
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b13dab-d783-4827-ab5d-86e1c8e4a09e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ddb13b-deff-4dae-a73f-c4e475ad2395}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a49ebf0-0eb4-4270-b473-88ac3b1c0f6b}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ee1234-6141-444c-a967-292c6ef48bf7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 0, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 0,  !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f052a39-8577-4858-a8a4-0aca98ec4b2f}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Handle
  Building Story 1 Space 4,               !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {260ee423-1bf0-4e86-b024-879577a2b6cf}; !- Thermal Zone Name

OS:Surface,
  {bcc554c9-3766-4ead-9e7b-95d4a3a855c4}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f0a9e13-020f-44d9-bb7d-9e6c27bc1703}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec8cec0-9a02-4231-9164-da9ae4c92d2d}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832b0f38-d681-4dec-b83e-9113668e1c67}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7b91503-4eb4-4f5e-a435-994cb956da76}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 0, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 0,    !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3baa7e49-9a73-4020-81fb-8e2782a0bcac}, !- Handle
  Surface 33,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Handle
  Building Story 1 Space 5,               !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}; !- Thermal Zone Name

OS:Surface,
  {af997315-0aa4-480b-b694-5a4b41f1cba5}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41145872-c657-4d09-9227-995bd8f92d74}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a3644b-36dc-4397-a0e9-ced563376160}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7326b5-574c-48fc-a039-7a57e81c554c}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06b3d1e-e238-47d0-8e4c-3b7c1fd91757}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 0,  !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 0,  !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168512a5-e6c6-4b66-b90c-b5e19e3f235f}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Handle
  Building Story 1 Space 6,               !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}; !- Thermal Zone Name

OS:Surface,
  {a24d8494-b3c0-4f56-b0cd-a72d25fadbd9}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 0,  !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc4189c-e950-496a-bc1a-cfbd9e59036a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910cf866-893a-4138-8168-2f92e644f52a}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5a4942-d1c7-4551-b22c-39a662fe91ec}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 0,  !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f006134f-a23d-4f8b-a764-40f8835d2efe}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 0,  !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 0,  !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d88f14-f061-45d3-bcb3-73131cd5f3c6}, !- Handle
  Surface 45,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Handle
  Building Story 1 Space 7,               !- Name
  {465b8bab-9c08-46cf-b1e1-b1ac6bf307a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Building Story Name
  {8bf21f21-9c98-4161-805c-db852a18a633}; !- Thermal Zone Name

OS:Surface,
  {6fd34fbf-9f24-4593-a692-826a04e9f01b}, !- Handle
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3628029b-409f-4111-8880-23136aa7e3b9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0177d3b6-5a24-4a7e-9ad8-174295126c51}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 0,  !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db822fa8-1556-4814-bd0e-7f5225a5c24a}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 0,  !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 0,    !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc966778-bde7-44d3-8bc6-7e0db2dfe243}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 0,  !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 0,  !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c67703-0f1b-4250-b5d8-a984a108be91}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 3.6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {518104fd-9d72-4e74-a1b8-8a4de800912f}, !- Handle
  Building Story 1,                       !- Name
  3.6,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {a06ef702-e412-4659-950b-c6f5e35da883}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec8cc7be-cd78-4d1f-adb1-5c6d919d759f}, !- Zone Air Inlet Port List
  {ea78d7f4-d220-4ac6-97fd-f2a05d5c0ec0}, !- Zone Air Exhaust Port List
  {9a8aedce-e257-4815-bfe3-9dab43a721f8}, !- Zone Air Node Name
  {dd4da409-d47a-4184-8a87-42ffa6f4936c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c1eb235-8772-4dec-8b2e-f6474bea5d1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {097b35b3-78c7-42ad-abfb-0f29dc33592e}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {9a8aedce-e257-4815-bfe3-9dab43a721f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a8aedce-e257-4815-bfe3-9dab43a721f8}, !- Handle
  {a06ef702-e412-4659-950b-c6f5e35da883}, !- Source Object
  11,                                     !- Outlet Port
  {097b35b3-78c7-42ad-abfb-0f29dc33592e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec8cc7be-cd78-4d1f-adb1-5c6d919d759f}, !- Handle
  {a06ef702-e412-4659-950b-c6f5e35da883}, !- HVAC Component
  {79fefe0b-7861-40d3-99d7-1a826b103dbb}; !- Port 1

OS:PortList,
  {ea78d7f4-d220-4ac6-97fd-f2a05d5c0ec0}, !- Handle
  {a06ef702-e412-4659-950b-c6f5e35da883}; !- HVAC Component

OS:PortList,
  {dd4da409-d47a-4184-8a87-42ffa6f4936c}, !- Handle
  {a06ef702-e412-4659-950b-c6f5e35da883}, !- HVAC Component
  {41ee4545-da65-47c3-a7d9-ded913caa87f}; !- Port 1

OS:Sizing:Zone,
  {beafbb02-e7c9-41a2-960e-85a90a7b7e09}, !- Handle
  {a06ef702-e412-4659-950b-c6f5e35da883}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98d6e9bf-b526-48ea-9ed8-c704b4dcd673}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {a06ef702-e412-4659-950b-c6f5e35da883}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a15be73-b87c-4e64-8b16-c95b56f3f489}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b1143cea-081d-43d0-810d-39d0d654bb89}, !- Handle
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53a0cf22-09e4-4a5a-a87f-a12c25a07688}, !- Zone Air Inlet Port List
  {50e69e52-842f-4e4b-aed6-14dd47e2f29a}, !- Zone Air Exhaust Port List
  {032e376c-de95-4e2e-9649-a2ebf0632eaf}, !- Zone Air Node Name
  {80556952-4879-4a4a-b207-89760e20b8fc}, !- Zone Return Air Port List
  {75519a3c-8476-47e5-bb0b-ef166f088ecd}, !- Primary Daylighting Control Name
  0.352,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {66547be2-37e2-48c6-9eaa-bca036c93de5}, !- Secondary Daylighting Control Name
  0.15,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20960620-5133-4ea2-8ebd-0482bca8f1fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d0fe433-1a9d-44ee-bc7c-039dcbcc56fa}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {032e376c-de95-4e2e-9649-a2ebf0632eaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {032e376c-de95-4e2e-9649-a2ebf0632eaf}, !- Handle
  {b1143cea-081d-43d0-810d-39d0d654bb89}, !- Source Object
  11,                                     !- Outlet Port
  {9d0fe433-1a9d-44ee-bc7c-039dcbcc56fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53a0cf22-09e4-4a5a-a87f-a12c25a07688}, !- Handle
  {b1143cea-081d-43d0-810d-39d0d654bb89}, !- HVAC Component
  {c3dbbcc0-346e-46e3-96b9-88a7aae30d50}; !- Port 1

OS:PortList,
  {50e69e52-842f-4e4b-aed6-14dd47e2f29a}, !- Handle
  {b1143cea-081d-43d0-810d-39d0d654bb89}; !- HVAC Component

OS:PortList,
  {80556952-4879-4a4a-b207-89760e20b8fc}, !- Handle
  {b1143cea-081d-43d0-810d-39d0d654bb89}, !- HVAC Component
  {a22f7cae-c268-453b-9d2d-1a888327304a}; !- Port 1

OS:Sizing:Zone,
  {e32da941-035d-4d2f-ad47-db67c9b4ff2a}, !- Handle
  {b1143cea-081d-43d0-810d-39d0d654bb89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {054f7c30-edb1-4b99-8618-ca7af60875eb}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {b1143cea-081d-43d0-810d-39d0d654bb89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {106a5844-c723-40a6-b5f1-553caa3e0006}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93f24174-a538-4b65-9569-31e72af68176}, !- Zone Air Inlet Port List
  {c5b3f856-3cb3-474d-ac92-8b22b6e940da}, !- Zone Air Exhaust Port List
  {d262ec07-0c88-495d-b2c9-ae412c032cea}, !- Zone Air Node Name
  {2f65d163-e759-411c-aeb8-0b9e01014914}, !- Zone Return Air Port List
  {05260877-75e9-46e8-9a37-304b8214f227}, !- Primary Daylighting Control Name
  0.421,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {196e27f0-cc22-466a-b5e3-a0d22fa42125}, !- Secondary Daylighting Control Name
  0.122,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02fd57d3-0ac1-4bca-aab5-6be07e238a68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {418511a5-f34c-4ade-b71a-1f5fb0e2caee}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {d262ec07-0c88-495d-b2c9-ae412c032cea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d262ec07-0c88-495d-b2c9-ae412c032cea}, !- Handle
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}, !- Source Object
  11,                                     !- Outlet Port
  {418511a5-f34c-4ade-b71a-1f5fb0e2caee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93f24174-a538-4b65-9569-31e72af68176}, !- Handle
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}, !- HVAC Component
  {49d7d79a-8bc6-4ad5-bed7-a6843edc40dc}; !- Port 1

OS:PortList,
  {c5b3f856-3cb3-474d-ac92-8b22b6e940da}, !- Handle
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}; !- HVAC Component

OS:PortList,
  {2f65d163-e759-411c-aeb8-0b9e01014914}, !- Handle
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}, !- HVAC Component
  {7118cdc7-9302-41a9-a8bc-b53d0be96060}; !- Port 1

OS:Sizing:Zone,
  {10af039f-5dd8-4738-a20b-c172ee8bde84}, !- Handle
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e2ed632-6b82-4c8b-b6d9-448de8584970}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {cf4fa124-f873-4050-8ab4-7f35905fdeaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {486fdca6-979b-4ae5-8d62-c4dfc7e63832}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef1a124-ea5b-4be3-b822-bfd75fb0d530}, !- Zone Air Inlet Port List
  {490e6a16-1ca4-4876-99ab-a93bc65fe51f}, !- Zone Air Exhaust Port List
  {c8eed143-4f4a-4794-a4ea-30d5cbf2d5e2}, !- Zone Air Node Name
  {2a3dabd6-f9c5-4b3d-acfb-b97d39616737}, !- Zone Return Air Port List
  {c045e735-aee9-4d99-94c3-71230913e7d2}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {792be932-434b-4c6e-bd92-061365918755}, !- Secondary Daylighting Control Name
  0.111,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {beb9cdc2-4269-4b5e-b2bd-0a6aee2435e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9927d9cd-a142-48ab-8f8f-21f0b546a42d}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {c8eed143-4f4a-4794-a4ea-30d5cbf2d5e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8eed143-4f4a-4794-a4ea-30d5cbf2d5e2}, !- Handle
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}, !- Source Object
  11,                                     !- Outlet Port
  {9927d9cd-a142-48ab-8f8f-21f0b546a42d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef1a124-ea5b-4be3-b822-bfd75fb0d530}, !- Handle
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}, !- HVAC Component
  {164030ea-50e4-402d-be00-e02c490ee915}; !- Port 1

OS:PortList,
  {490e6a16-1ca4-4876-99ab-a93bc65fe51f}, !- Handle
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}; !- HVAC Component

OS:PortList,
  {2a3dabd6-f9c5-4b3d-acfb-b97d39616737}, !- Handle
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}, !- HVAC Component
  {ae899212-2a0a-4481-a035-960b00ef3669}; !- Port 1

OS:Sizing:Zone,
  {f78b1698-6eab-492a-8a4a-2327ab9b607f}, !- Handle
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a45fc17-07bf-4aea-8656-7b0a8857db14}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {92c1f529-97a3-47ae-b1bd-c699eba979e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97dc9764-9f91-42a3-92dc-c968dae7c444}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {260ee423-1bf0-4e86-b024-879577a2b6cf}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45ae85f9-d2fa-4b96-8606-b9ccbf4cf990}, !- Zone Air Inlet Port List
  {83b17558-8b36-4b35-b411-acf3cefa3dcd}, !- Zone Air Exhaust Port List
  {780f8859-7f69-4daa-8239-5e4f1db2b462}, !- Zone Air Node Name
  {b6181ca3-4bce-4d74-b952-d3cd016c5070}, !- Zone Return Air Port List
  {1f3c0e6d-80c2-462f-b142-a658699d55a1}, !- Primary Daylighting Control Name
  0.441,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e935cebf-62b3-41c2-9e22-b7beb1eeb70c}, !- Secondary Daylighting Control Name
  0.108,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3eeb2214-6600-480d-abe4-d598037fa29b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f7f7929-4202-4b4b-94bc-edf6e1fa7ed5}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {780f8859-7f69-4daa-8239-5e4f1db2b462}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {780f8859-7f69-4daa-8239-5e4f1db2b462}, !- Handle
  {260ee423-1bf0-4e86-b024-879577a2b6cf}, !- Source Object
  11,                                     !- Outlet Port
  {0f7f7929-4202-4b4b-94bc-edf6e1fa7ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45ae85f9-d2fa-4b96-8606-b9ccbf4cf990}, !- Handle
  {260ee423-1bf0-4e86-b024-879577a2b6cf}, !- HVAC Component
  {a9ac2f43-b797-4e25-ba1b-8d70e791da1b}; !- Port 1

OS:PortList,
  {83b17558-8b36-4b35-b411-acf3cefa3dcd}, !- Handle
  {260ee423-1bf0-4e86-b024-879577a2b6cf}; !- HVAC Component

OS:PortList,
  {b6181ca3-4bce-4d74-b952-d3cd016c5070}, !- Handle
  {260ee423-1bf0-4e86-b024-879577a2b6cf}, !- HVAC Component
  {ceaecc50-2d19-41bb-a53a-b2c6e2404344}; !- Port 1

OS:Sizing:Zone,
  {79cdc5ec-c268-41bc-b1d6-eb58fccc6d12}, !- Handle
  {260ee423-1bf0-4e86-b024-879577a2b6cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c89e559-7aa6-4021-945a-f3ecd4134453}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {260ee423-1bf0-4e86-b024-879577a2b6cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05746381-dd4b-4fc4-b580-d4feff0d114c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}, !- Handle
  Building Story 1 ThermalZone 5,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {000e8e4f-9b8c-4008-970e-27ad68ab331e}, !- Zone Air Inlet Port List
  {ce2147d8-a115-4728-89a5-fdfc53da2f68}, !- Zone Air Exhaust Port List
  {34d7fab6-3ad9-4ad1-ac91-6221d32068f0}, !- Zone Air Node Name
  {671c76c2-c353-4a05-abd6-51dec2e6635a}, !- Zone Return Air Port List
  {b1d9d594-515f-42dc-bf62-9a88d6a0b197}, !- Primary Daylighting Control Name
  0.441,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {4b24933b-3c42-4456-8593-9e9daaf56595}, !- Secondary Daylighting Control Name
  0.107,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03cc6a14-4866-419b-972e-88ac144e4ad1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95000e27-d5e7-42e9-9d15-8c261713e81b}, !- Handle
  Building Story 1 ThermalZone 5 Zone Air Node, !- Name
  {34d7fab6-3ad9-4ad1-ac91-6221d32068f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34d7fab6-3ad9-4ad1-ac91-6221d32068f0}, !- Handle
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}, !- Source Object
  11,                                     !- Outlet Port
  {95000e27-d5e7-42e9-9d15-8c261713e81b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {000e8e4f-9b8c-4008-970e-27ad68ab331e}, !- Handle
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}, !- HVAC Component
  {d879ab9e-821a-451e-ae9f-9b79728b4da2}; !- Port 1

OS:PortList,
  {ce2147d8-a115-4728-89a5-fdfc53da2f68}, !- Handle
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}; !- HVAC Component

OS:PortList,
  {671c76c2-c353-4a05-abd6-51dec2e6635a}, !- Handle
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}, !- HVAC Component
  {5fd0d7c7-5c22-4721-a5d9-0f78410d746a}; !- Port 1

OS:Sizing:Zone,
  {81d4bb01-fcf5-4752-bd35-380c2a2cb8fd}, !- Handle
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e17758da-64d4-4a3c-ab68-9835fb0d4264}, !- Handle
  Building Story 1 ThermalZone 5 Zone HVAC Equipment List, !- Name
  {5161d54c-9555-4cf8-9ae2-f9e4e1acd01a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dd3e71a-c549-461d-8689-f8a4edc634ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}, !- Handle
  Building Story 1 ThermalZone 6,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9fcf057-ed9b-478f-b37f-11d9e0094681}, !- Zone Air Inlet Port List
  {29742bea-5b8d-4c39-a697-4a5f8165b447}, !- Zone Air Exhaust Port List
  {bc3b2bec-846e-4f51-9b85-37f6a489b780}, !- Zone Air Node Name
  {b43bb55f-cf4f-48f0-a086-2d7d7203b64b}, !- Zone Return Air Port List
  {ea004724-8095-4483-8462-71261db531e6}, !- Primary Daylighting Control Name
  0.453,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {980df8d9-9363-44d5-b81d-4047a1d4fc22}, !- Secondary Daylighting Control Name
  0.107,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {892ddaf1-8da2-4188-87ef-fd06459dd933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c99ac9ea-1aae-4772-90d1-128157b35eec}, !- Handle
  Building Story 1 ThermalZone 6 Zone Air Node, !- Name
  {bc3b2bec-846e-4f51-9b85-37f6a489b780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc3b2bec-846e-4f51-9b85-37f6a489b780}, !- Handle
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}, !- Source Object
  11,                                     !- Outlet Port
  {c99ac9ea-1aae-4772-90d1-128157b35eec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9fcf057-ed9b-478f-b37f-11d9e0094681}, !- Handle
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}, !- HVAC Component
  {606edfce-2f36-4017-be53-631631a55a15}; !- Port 1

OS:PortList,
  {29742bea-5b8d-4c39-a697-4a5f8165b447}, !- Handle
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}; !- HVAC Component

OS:PortList,
  {b43bb55f-cf4f-48f0-a086-2d7d7203b64b}, !- Handle
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}, !- HVAC Component
  {dfbb0aa5-93a8-4a2d-a11d-17bc82684a15}; !- Port 1

OS:Sizing:Zone,
  {da55b3ed-fdaa-44bf-b580-9d1c3ae0757c}, !- Handle
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d65d2b21-20b5-4346-99ec-e417bf82b78d}, !- Handle
  Building Story 1 ThermalZone 6 Zone HVAC Equipment List, !- Name
  {2147ba2a-5533-445c-80a3-c0c523e8dd34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3440000-1887-4ec8-8928-7249c160a263}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8bf21f21-9c98-4161-805c-db852a18a633}, !- Handle
  Building Story 1 ThermalZone 7,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c91b8e5-db1f-4a3c-9b5d-104b6780f7cf}, !- Zone Air Inlet Port List
  {de353f3a-f015-4d59-865f-b27272bbe11d}, !- Zone Air Exhaust Port List
  {6fea1acb-377f-4c79-8f84-2f71a36aeb7f}, !- Zone Air Node Name
  {e0fc6bd4-44fb-4ce7-b943-8b315627e068}, !- Zone Return Air Port List
  {84f01802-311c-41a7-bf9c-19bab7078d21}, !- Primary Daylighting Control Name
  0.374,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6f6fba8f-37ec-4193-b8ab-54919459cbf1}, !- Secondary Daylighting Control Name
  0.141,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6043f63e-0505-4b9e-986b-2b9a253e4a35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdc8ec95-a63d-424a-a430-00cb99c403ad}, !- Handle
  Building Story 1 ThermalZone 7 Zone Air Node, !- Name
  {6fea1acb-377f-4c79-8f84-2f71a36aeb7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fea1acb-377f-4c79-8f84-2f71a36aeb7f}, !- Handle
  {8bf21f21-9c98-4161-805c-db852a18a633}, !- Source Object
  11,                                     !- Outlet Port
  {bdc8ec95-a63d-424a-a430-00cb99c403ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c91b8e5-db1f-4a3c-9b5d-104b6780f7cf}, !- Handle
  {8bf21f21-9c98-4161-805c-db852a18a633}, !- HVAC Component
  {dba336c3-42b2-46bb-bb8e-fd9724611c9e}; !- Port 1

OS:PortList,
  {de353f3a-f015-4d59-865f-b27272bbe11d}, !- Handle
  {8bf21f21-9c98-4161-805c-db852a18a633}; !- HVAC Component

OS:PortList,
  {e0fc6bd4-44fb-4ce7-b943-8b315627e068}, !- Handle
  {8bf21f21-9c98-4161-805c-db852a18a633}, !- HVAC Component
  {8fe9222e-5d9e-45b7-9595-bcce2ffc75d2}; !- Port 1

OS:Sizing:Zone,
  {dfa5d6c5-2a49-4e24-abc7-9bfaa2fdbda6}, !- Handle
  {8bf21f21-9c98-4161-805c-db852a18a633}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5319caf-1cea-4fb3-afe3-bd4630c0ce93}, !- Handle
  Building Story 1 ThermalZone 7 Zone HVAC Equipment List, !- Name
  {8bf21f21-9c98-4161-805c-db852a18a633}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e2f275d-26ca-4c4d-ad5d-85f5e6cc2473}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Handle
  Building Story 2 Space,                 !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}; !- Thermal Zone Name

OS:Surface,
  {e91858d7-a97f-4c83-959b-00e7fdeb8ab3}, !- Handle
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 4 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 5 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 6 {m}
  85.3864773931804, 234.206440291748, 3.6; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {3dbd97df-1f3a-4b54-a4f2-05491d586163}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bada5b4-8e5e-44fe-9667-e1082d50db7a}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b5a631-88d5-4381-bbea-58702f737cf1}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c649c2-65d9-4d1d-8ee8-3faee8f1cd77}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79dc176-f6f1-4995-a0e6-190b113fca2b}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1557c0-ff4f-4839-9cf7-5168016008b1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7cab4f-0d00-4def-a2c4-7733be7f2863}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39cfc8a3-7432-4d53-8566-725717c23e24}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {300f7b12-9257-43fc-8418-00fc3b9c2626}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 4 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 5 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 6 {m}
  105.93132473708, 164.48995016439, 7.2;  !- X,Y,Z Vertex 7 {m}

OS:Space,
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Handle
  Building Story 2 Space 1,               !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}; !- Thermal Zone Name

OS:Surface,
  {713a8adb-8fac-4bc7-9366-f8442649f797}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8557bc-ebe7-4299-819a-c0709ec5a15b}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0671407-f73b-49ca-856a-99dbbefc6fca}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b092fac-130e-4ac9-91f6-f8f4f242d979}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8442fa21-42f2-401a-a752-89b6bf8a8a65}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ba4b90-a398-4033-9b9a-6b959535d939}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Handle
  Building Story 2 Space 2,               !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}; !- Thermal Zone Name

OS:Surface,
  {bdc80308-2bf7-4803-9ab0-43426f9f6303}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b19fa2f-cce1-4d9f-8559-74d481bae92d}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e22416-1f9a-427f-ab66-7732b199a2eb}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91af5b4-2ae8-49d9-b1e6-a7d2c19d36a2}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3dcde8-66e5-4da2-88b5-83d1f391bce9}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 3.6, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 3.6, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f21047b2-c1df-4b27-84a2-0af62bfc28d6}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Handle
  Building Story 2 Space 3,               !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}; !- Thermal Zone Name

OS:Surface,
  {a9bbc80d-43a6-4b0f-b438-b2d2fe6f5060}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebca496-ac6f-4d42-8f2e-f0c2e3626432}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a62903-64b9-450f-a667-35dc005ed3f1}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec820bba-6269-40f9-8b72-6e6841ecebd2}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37dc3edc-a136-4d1a-a4bd-d7a24c6e59a0}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 3.6, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 3.6, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92461955-17ff-40e4-aa6a-490d90be2bde}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Handle
  Building Story 2 Space 4,               !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {fd4edd54-b991-47ba-b294-8c54313dc878}; !- Thermal Zone Name

OS:Surface,
  {664bbd4d-4709-41b5-92a7-8b71dfc6ec50}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 3.6;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f0c95b-5f7f-441e-8469-8d8713dd230f}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746f6992-2942-4591-829d-26c7b8d0c633}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71ca63f-c1bc-476a-b96e-b41faa72e70c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35464a2c-489f-4a9e-91f1-4344bb0652b5}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 3.6, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 3.6,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478cdc53-6e31-499a-be6b-5954e2a386b7}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Handle
  Building Story 2 Space 5,               !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {6326790c-12aa-4cb9-84b7-b3349e24026d}; !- Thermal Zone Name

OS:Surface,
  {b7504920-20e0-406c-8a7b-a828be0927d8}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ac7d4a-43e2-4a37-bb1b-2115a7561612}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6efea4a2-0655-42c3-a185-acadb4aa9e0b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2299a6e3-bfce-4311-be1d-17c04c3e8d5b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9cc0bad-936f-464e-9e0e-152758c021fc}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 3.6, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 3.6, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f83cb9d-cc61-4cfc-9b95-f9091ffa32a9}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Handle
  Building Story 2 Space 6,               !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}; !- Thermal Zone Name

OS:Surface,
  {b9e877cc-eb84-40b2-af1e-07ea75e51243}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287c6c78-d6cb-41b0-bccb-7923a6b7406a}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b9fb87-4518-43ce-a972-20eb69531fb6}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da17f20e-66ae-4330-bdf0-6d928fbad46f}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {141f8e1b-f67c-4259-b5aa-3a985702413f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 3.6, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 3.6, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00ce5b6-ce19-4046-b9c8-6376a7309f12}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Handle
  Building Story 2 Space 7,               !- Name
  {b0a51c84-0e60-4204-a938-0caa828abdd3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Building Story Name
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}; !- Thermal Zone Name

OS:Surface,
  {d5d9d8a3-16c6-4885-ba89-cdb959762834}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176b32d9-8aa6-49a6-a83e-ff988fca5ea0}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f70bcaf4-3a49-479a-9aae-4d173820be80}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 3.6, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a9e5c5-22d9-427e-bd14-97924788a39b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 3.6,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47ccb04-4416-4dbe-b711-e2fcae9bc3ef}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 3.6, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 3.6, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05eff2d5-0cf5-4447-b8ee-68946da3778f}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 7.2; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b6798684-4878-4190-8915-7a7cee09ede1}, !- Handle
  Building Story 2,                       !- Name
  7.2,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4155574a-25ed-4d6f-87f2-5634dffd919e}, !- Zone Air Inlet Port List
  {b5e56ce7-6fdd-4c56-9660-03cd36d3bbb4}, !- Zone Air Exhaust Port List
  {a4410b02-551e-47d8-8b81-71b8e03814d8}, !- Zone Air Node Name
  {21463f4c-38b5-4865-a884-9ef0c2e83634}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e35ff8c7-ad2f-4710-beb8-b05b31d67abc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51d0d437-216d-4370-b72d-664013e80318}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {a4410b02-551e-47d8-8b81-71b8e03814d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4410b02-551e-47d8-8b81-71b8e03814d8}, !- Handle
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}, !- Source Object
  11,                                     !- Outlet Port
  {51d0d437-216d-4370-b72d-664013e80318}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4155574a-25ed-4d6f-87f2-5634dffd919e}, !- Handle
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}, !- HVAC Component
  {cef846a4-7e7e-4024-a68f-df9f880b4921}; !- Port 1

OS:PortList,
  {b5e56ce7-6fdd-4c56-9660-03cd36d3bbb4}, !- Handle
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}; !- HVAC Component

OS:PortList,
  {21463f4c-38b5-4865-a884-9ef0c2e83634}, !- Handle
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}, !- HVAC Component
  {ebf3b80d-4f6e-434e-9213-ced6ab14439f}; !- Port 1

OS:Sizing:Zone,
  {269f2a13-4369-4706-9d5e-1168e94498ca}, !- Handle
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c593e05-fb9e-428f-a4c2-52e89edfc69e}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {670d0f9a-becc-4a0e-bb56-a98397e0b089}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a38e906-c3d0-44b0-9266-60633ddbfe4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}, !- Handle
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75000370-ef7f-46f3-8b85-7be9fe26d043}, !- Zone Air Inlet Port List
  {4bebba78-956d-4561-ad35-cb54c1518ada}, !- Zone Air Exhaust Port List
  {e3d6f0bc-b5ac-4675-9add-155df86af085}, !- Zone Air Node Name
  {17e9bdcc-718f-4228-812c-cd0894f9491d}, !- Zone Return Air Port List
  {35add83d-a3ed-4e90-8e08-3542bf389943}, !- Primary Daylighting Control Name
  0.352,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5cb5e25d-429f-4dee-bcf3-078ea7b22cef}, !- Secondary Daylighting Control Name
  0.15,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {085da4b3-9e50-45b9-88d5-9751b0bd9a47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ced8ee6b-826e-474b-a9f1-effec512cea8}, !- Handle
  Building Story 2 ThermalZone 1 Zone Air Node, !- Name
  {e3d6f0bc-b5ac-4675-9add-155df86af085}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3d6f0bc-b5ac-4675-9add-155df86af085}, !- Handle
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}, !- Source Object
  11,                                     !- Outlet Port
  {ced8ee6b-826e-474b-a9f1-effec512cea8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75000370-ef7f-46f3-8b85-7be9fe26d043}, !- Handle
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}, !- HVAC Component
  {1c266c20-0f76-4886-8e47-1ea917d48ea2}; !- Port 1

OS:PortList,
  {4bebba78-956d-4561-ad35-cb54c1518ada}, !- Handle
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}; !- HVAC Component

OS:PortList,
  {17e9bdcc-718f-4228-812c-cd0894f9491d}, !- Handle
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}, !- HVAC Component
  {9835e19e-d93d-41d7-9def-a4030ac50484}; !- Port 1

OS:Sizing:Zone,
  {86933e2e-c1ec-4fcd-81bc-1d6ea259c10a}, !- Handle
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {372d8f4a-7ef7-49bd-a727-e2b6a502ab14}, !- Handle
  Building Story 2 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {f6b50f2f-f4c7-49b5-ae52-7dc2434def28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7389d54-8b5c-4643-9364-8eed81d9a9a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}, !- Handle
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39c62a75-083f-41f7-bdfa-d6db5d3c4191}, !- Zone Air Inlet Port List
  {1a3ca7e5-ab4e-46e2-8b80-48fb463a9585}, !- Zone Air Exhaust Port List
  {7df9deb3-7e4d-4632-9ef5-9980c0f79ed6}, !- Zone Air Node Name
  {5c320a28-9a34-479a-b02a-722c4e385c1c}, !- Zone Return Air Port List
  {c061a64d-7fbd-4622-9f3b-5d7baa6d2045}, !- Primary Daylighting Control Name
  0.421,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {206ef7a8-d120-4b04-af7a-10077b1c8842}, !- Secondary Daylighting Control Name
  0.122,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6311ca46-8407-48b3-9d4a-c05e39f95e70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38905183-068d-4248-ab38-7bd629245490}, !- Handle
  Building Story 2 ThermalZone 2 Zone Air Node, !- Name
  {7df9deb3-7e4d-4632-9ef5-9980c0f79ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7df9deb3-7e4d-4632-9ef5-9980c0f79ed6}, !- Handle
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}, !- Source Object
  11,                                     !- Outlet Port
  {38905183-068d-4248-ab38-7bd629245490}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39c62a75-083f-41f7-bdfa-d6db5d3c4191}, !- Handle
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}, !- HVAC Component
  {7e559296-b815-41f3-8912-159d7840b56b}; !- Port 1

OS:PortList,
  {1a3ca7e5-ab4e-46e2-8b80-48fb463a9585}, !- Handle
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}; !- HVAC Component

OS:PortList,
  {5c320a28-9a34-479a-b02a-722c4e385c1c}, !- Handle
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}, !- HVAC Component
  {40b50fcd-57da-4664-9c1e-246e14fd1c98}; !- Port 1

OS:Sizing:Zone,
  {e68dfb4f-64b1-4b75-812e-65c903ea62a3}, !- Handle
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {706b1de9-6134-4c6c-94b3-44bbdc380ef1}, !- Handle
  Building Story 2 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {3976e79c-4009-48ee-9b64-2a3b5aecc9ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9fb7758f-6b62-4ef3-b49a-4e246e70a42c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}, !- Handle
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {671dbf1b-a276-4e45-a4fe-baf1ae58aa6c}, !- Zone Air Inlet Port List
  {b99000a7-cd3c-4204-a465-0fd893f4a2be}, !- Zone Air Exhaust Port List
  {f180ef6b-3445-44a7-a330-533ac46c376d}, !- Zone Air Node Name
  {35b68a0e-ea18-486b-8878-f2cfa9dddb2b}, !- Zone Return Air Port List
  {20df2a01-7f53-4429-a31b-1f7cd859d17f}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d72e01eb-e6c5-42e1-b401-202bdaf91998}, !- Secondary Daylighting Control Name
  0.111,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21f38d25-6a5f-43ee-9c22-fc4f261f9ff8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3160c59-53ce-4dfd-bb5e-b51d1b12c0fc}, !- Handle
  Building Story 2 ThermalZone 3 Zone Air Node, !- Name
  {f180ef6b-3445-44a7-a330-533ac46c376d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f180ef6b-3445-44a7-a330-533ac46c376d}, !- Handle
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}, !- Source Object
  11,                                     !- Outlet Port
  {a3160c59-53ce-4dfd-bb5e-b51d1b12c0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {671dbf1b-a276-4e45-a4fe-baf1ae58aa6c}, !- Handle
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}, !- HVAC Component
  {989a490d-0fbf-4985-bf2e-5a4fec9b97e2}; !- Port 1

OS:PortList,
  {b99000a7-cd3c-4204-a465-0fd893f4a2be}, !- Handle
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}; !- HVAC Component

OS:PortList,
  {35b68a0e-ea18-486b-8878-f2cfa9dddb2b}, !- Handle
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}, !- HVAC Component
  {80616e2d-4cc4-4686-9114-9a09a286ce52}; !- Port 1

OS:Sizing:Zone,
  {9c4b2651-5adf-41a1-9d74-b1039ff229fb}, !- Handle
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6307a78-7ca1-43c6-8874-ec53ec5a373c}, !- Handle
  Building Story 2 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {7437f3d0-038d-40fe-900d-f4db3d3e8f29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8fe1cd4-692d-4f09-b80f-e4e4037f3e83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {fd4edd54-b991-47ba-b294-8c54313dc878}, !- Handle
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ebc18c3-4782-40e6-b74e-c076a68330c3}, !- Zone Air Inlet Port List
  {9bdac463-b4b7-488b-9275-db5391d049c6}, !- Zone Air Exhaust Port List
  {1695742d-da0c-417e-a331-e3dcccf63429}, !- Zone Air Node Name
  {7f4468f3-f6a4-4cc7-81da-05414438e68a}, !- Zone Return Air Port List
  {ed5cebce-6eb5-4d88-989d-f50a35263167}, !- Primary Daylighting Control Name
  0.441,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {125b7bc6-372a-4eb0-a87b-b9b80f5f7812}, !- Secondary Daylighting Control Name
  0.108,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65cf73b3-269c-4059-96ae-e5913f70159b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79a73421-6da5-40b1-9948-f0740b3d0d0f}, !- Handle
  Building Story 2 ThermalZone 4 Zone Air Node, !- Name
  {1695742d-da0c-417e-a331-e3dcccf63429}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1695742d-da0c-417e-a331-e3dcccf63429}, !- Handle
  {fd4edd54-b991-47ba-b294-8c54313dc878}, !- Source Object
  11,                                     !- Outlet Port
  {79a73421-6da5-40b1-9948-f0740b3d0d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ebc18c3-4782-40e6-b74e-c076a68330c3}, !- Handle
  {fd4edd54-b991-47ba-b294-8c54313dc878}, !- HVAC Component
  {90ece67a-6fc3-46ec-a9bd-47ed5c784aff}; !- Port 1

OS:PortList,
  {9bdac463-b4b7-488b-9275-db5391d049c6}, !- Handle
  {fd4edd54-b991-47ba-b294-8c54313dc878}; !- HVAC Component

OS:PortList,
  {7f4468f3-f6a4-4cc7-81da-05414438e68a}, !- Handle
  {fd4edd54-b991-47ba-b294-8c54313dc878}, !- HVAC Component
  {89433361-005d-4ae4-8388-e36b6ea189c7}; !- Port 1

OS:Sizing:Zone,
  {bfab447e-3920-4ea0-818e-fad56a0839ba}, !- Handle
  {fd4edd54-b991-47ba-b294-8c54313dc878}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {527bab50-e5d4-4c15-b1fd-53817131063d}, !- Handle
  Building Story 2 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {fd4edd54-b991-47ba-b294-8c54313dc878}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0400b35d-046a-49f1-841a-9f1e7f46d7d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6326790c-12aa-4cb9-84b7-b3349e24026d}, !- Handle
  Building Story 2 ThermalZone 5,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41a980c9-c994-43ab-b26f-a5311e72e9a4}, !- Zone Air Inlet Port List
  {084fd3f1-de8f-4ac0-b895-487c7179bbdf}, !- Zone Air Exhaust Port List
  {05b3bac7-25a1-44d0-934b-5e0f3c12926d}, !- Zone Air Node Name
  {9469be12-5fb3-463e-9d1b-ef20f40ff21a}, !- Zone Return Air Port List
  {a5e3e66c-de88-4f7a-af0c-084e93f8d54c}, !- Primary Daylighting Control Name
  0.441,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5938ff98-c926-421a-9eb4-3b81e26cb6eb}, !- Secondary Daylighting Control Name
  0.107,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5e8bddf-50dc-4456-9a08-3a2612462355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cd78eff-306c-43be-a58c-5e1778f4099a}, !- Handle
  Building Story 2 ThermalZone 5 Zone Air Node, !- Name
  {05b3bac7-25a1-44d0-934b-5e0f3c12926d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05b3bac7-25a1-44d0-934b-5e0f3c12926d}, !- Handle
  {6326790c-12aa-4cb9-84b7-b3349e24026d}, !- Source Object
  11,                                     !- Outlet Port
  {2cd78eff-306c-43be-a58c-5e1778f4099a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41a980c9-c994-43ab-b26f-a5311e72e9a4}, !- Handle
  {6326790c-12aa-4cb9-84b7-b3349e24026d}, !- HVAC Component
  {e4a534f9-137f-4ce3-87e6-ea04cb33193a}; !- Port 1

OS:PortList,
  {084fd3f1-de8f-4ac0-b895-487c7179bbdf}, !- Handle
  {6326790c-12aa-4cb9-84b7-b3349e24026d}; !- HVAC Component

OS:PortList,
  {9469be12-5fb3-463e-9d1b-ef20f40ff21a}, !- Handle
  {6326790c-12aa-4cb9-84b7-b3349e24026d}, !- HVAC Component
  {d89052cb-2f2c-4efa-bf12-6f4474143dec}; !- Port 1

OS:Sizing:Zone,
  {a0517933-2547-4496-8f5b-b4246c283ba9}, !- Handle
  {6326790c-12aa-4cb9-84b7-b3349e24026d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36edaf52-df75-4b20-940c-4ebc7e9a0abe}, !- Handle
  Building Story 2 ThermalZone 5 Zone HVAC Equipment List, !- Name
  {6326790c-12aa-4cb9-84b7-b3349e24026d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ddc7b83-cee4-47de-9a03-87cabe570d3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}, !- Handle
  Building Story 2 ThermalZone 6,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cda65f5c-83de-4af8-8706-e347282f9c5c}, !- Zone Air Inlet Port List
  {cc0b0897-0b57-4609-a161-ceb9d6b25a2a}, !- Zone Air Exhaust Port List
  {1e5bbed4-fec6-44ce-bc09-5a0628da0ca1}, !- Zone Air Node Name
  {efc71e79-a3c7-4884-81be-efe1b0997545}, !- Zone Return Air Port List
  {773212c6-148a-4069-94f3-8c585b62b5e1}, !- Primary Daylighting Control Name
  0.453,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cd11c5bd-dc6c-4552-aeaa-37e589869401}, !- Secondary Daylighting Control Name
  0.107,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2109bad-cf10-4d43-8325-c01cec2c7b17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5328faf7-4cac-4621-b51a-57abf5ed6a9f}, !- Handle
  Building Story 2 ThermalZone 6 Zone Air Node, !- Name
  {1e5bbed4-fec6-44ce-bc09-5a0628da0ca1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e5bbed4-fec6-44ce-bc09-5a0628da0ca1}, !- Handle
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}, !- Source Object
  11,                                     !- Outlet Port
  {5328faf7-4cac-4621-b51a-57abf5ed6a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cda65f5c-83de-4af8-8706-e347282f9c5c}, !- Handle
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}, !- HVAC Component
  {3720f25a-5f6e-406f-9da6-95e4f9ee24d4}; !- Port 1

OS:PortList,
  {cc0b0897-0b57-4609-a161-ceb9d6b25a2a}, !- Handle
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}; !- HVAC Component

OS:PortList,
  {efc71e79-a3c7-4884-81be-efe1b0997545}, !- Handle
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}, !- HVAC Component
  {13a9c115-8bee-4e5b-bef0-54d65ecacc71}; !- Port 1

OS:Sizing:Zone,
  {f22f0635-02be-4d75-b9cc-9ee01dab6f94}, !- Handle
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72bfb546-adeb-40cf-8377-555a32baf4b5}, !- Handle
  Building Story 2 ThermalZone 6 Zone HVAC Equipment List, !- Name
  {fca6f8ff-da51-4871-8dd2-8fed0150e828}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e66e177b-464e-441a-922a-2b1cb6b9e239}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}, !- Handle
  Building Story 2 ThermalZone 7,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e640387-8162-46b0-bbd5-43c036a79f3e}, !- Zone Air Inlet Port List
  {21195608-aeb4-4a89-9379-88f06cf883a1}, !- Zone Air Exhaust Port List
  {90ed3d95-5e8c-4e8b-b25d-4d663096d003}, !- Zone Air Node Name
  {46fbaf67-702d-42ce-bed9-639c04e3a5e5}, !- Zone Return Air Port List
  {68530745-492d-4d41-9f5b-3aefabec5ccb}, !- Primary Daylighting Control Name
  0.374,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f55ce444-d35d-4e14-a182-6573874c0f7b}, !- Secondary Daylighting Control Name
  0.141,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c526a47-3273-4116-bebe-429c8b859958}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd3df2de-e3eb-4ebe-98c4-e4d0d24e9b9a}, !- Handle
  Building Story 2 ThermalZone 7 Zone Air Node, !- Name
  {90ed3d95-5e8c-4e8b-b25d-4d663096d003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90ed3d95-5e8c-4e8b-b25d-4d663096d003}, !- Handle
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}, !- Source Object
  11,                                     !- Outlet Port
  {cd3df2de-e3eb-4ebe-98c4-e4d0d24e9b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e640387-8162-46b0-bbd5-43c036a79f3e}, !- Handle
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}, !- HVAC Component
  {3a5248f5-1623-4b78-897f-fdd080f65800}; !- Port 1

OS:PortList,
  {21195608-aeb4-4a89-9379-88f06cf883a1}, !- Handle
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}; !- HVAC Component

OS:PortList,
  {46fbaf67-702d-42ce-bed9-639c04e3a5e5}, !- Handle
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}, !- HVAC Component
  {759fdfed-a42e-4d3b-a8c6-251e5c1bd723}; !- Port 1

OS:Sizing:Zone,
  {c03aa577-238f-4a46-bc94-0518113faa6d}, !- Handle
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b9dbd43-3b3f-459d-89af-b3cbdaec3fb3}, !- Handle
  Building Story 2 ThermalZone 7 Zone HVAC Equipment List, !- Name
  {bb485669-2a8b-48c6-8c8a-eaf6f37242b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dcf8840-ffd7-4470-bbd5-c0dad7fc9fe1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Handle
  Building Story 3 Space,                 !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}; !- Thermal Zone Name

OS:Surface,
  {018ca383-1130-4d02-82ae-bb935a55f542}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 4 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 5 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 6 {m}
  85.3864773931804, 234.206440291748, 7.2; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {8f404660-a0c4-429b-aad6-e6a03ca2f065}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c792158-c369-4f5e-8f68-6cb98b6e33ea}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b71fab-9fcc-454c-94d9-c15108f94f1a}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad40c62-f1d1-458e-b30f-cd6682c027f3}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f816bc-0c41-431c-86c5-a693bd807097}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e6c755-854d-4f12-8a4b-6361dea4384d}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8500fc58-0024-4138-8133-935e200408d8}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02486a3-a9b0-45e3-8de0-e6b3f56a2f42}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {053eb5d8-a6bf-4079-a6a8-7c268b3bde3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 4 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 5 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 6 {m}
  105.93132473708, 164.48995016439, 10.8; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Handle
  Building Story 3 Space 1,               !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {bb94e271-1d30-457b-844f-6e6df6eac995}; !- Thermal Zone Name

OS:Surface,
  {d11e53ff-94af-44c6-a7cc-8e6e31bff154}, !- Handle
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d49445b-4638-4cca-84ce-c78556ad63fa}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e5bffc-344e-4a7e-937a-24e9b474a98e}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c470702-ef09-4fa2-9675-355ccd81da84}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48144124-03fe-4777-9ff2-ec8c06959498}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2ea2e2-0749-4020-a1f4-dbb3ca46b442}, !- Handle
  Surface 117,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Handle
  Building Story 3 Space 2,               !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {345e3029-075e-4351-9566-75d1bee6b22d}; !- Thermal Zone Name

OS:Surface,
  {b409a853-0931-4690-a495-97364ae6dde4}, !- Handle
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4447969a-7bc8-46ee-823f-64e9df7dbb65}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1baa59-9252-4127-9498-aa638707a0d1}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b87520-c5b0-4424-80dd-283d8387287f}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359873fe-f79b-476b-a74b-258ab2a18df5}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 7.2, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 7.2, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec91c99-4433-4292-809c-50181333aea9}, !- Handle
  Surface 123,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Handle
  Building Story 3 Space 3,               !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {f0669196-182d-4c44-857c-a7a916a506f5}; !- Thermal Zone Name

OS:Surface,
  {8ed1b6ca-a46d-4812-be73-01ae69b5fdc5}, !- Handle
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ba21a4-487a-4e92-b838-0d69c80c93ee}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fa5f16-c2d8-4cf7-a6e2-4fc1c00ee9dc}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad82f2f8-029d-495b-ba9e-a0e60203e4b1}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18030815-ba7b-45fe-8f34-90e0d626bd81}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 7.2, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 7.2, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9771ad6-99cb-4149-bc4c-6f2836ce32f4}, !- Handle
  Surface 129,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Handle
  Building Story 3 Space 4,               !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}; !- Thermal Zone Name

OS:Surface,
  {6841f874-769e-44b7-a894-7fce34d288f2}, !- Handle
  Surface 130,                            !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 7.2;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41250e71-49df-4067-b9e2-41a6e0651f03}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e69dcff-83eb-48ba-96d4-4e4d00287df8}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c077558-3dae-4c11-a8ad-e291993b0cc7}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca71a391-fb93-48db-b9fc-f9976f47ba50}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 7.2, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 7.2,  !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fe699e-8c61-40a3-9c19-9633ec794778}, !- Handle
  Surface 135,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21c82944-9990-4992-8599-41233e5ae171}, !- Handle
  Building Story 3 Space 5,               !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}; !- Thermal Zone Name

OS:Surface,
  {c7973524-b7e9-42a9-8f99-e1362b36ac8f}, !- Handle
  Surface 136,                            !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e0cd9d-f63d-4b7e-9bb0-96118b75cf99}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d87b2f9b-16e9-40f8-a3e8-000449a54922}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76252b89-b324-498d-8770-7d6d5c2446a0}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b90e13-a39a-4e43-adca-b5a2e55b250e}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 7.2, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 7.2, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1ac4072-245f-4a9d-8695-c8145265fea0}, !- Handle
  Surface 141,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Handle
  Building Story 3 Space 6,               !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {85330966-d2d2-4134-8457-cce8cdc96df0}; !- Thermal Zone Name

OS:Surface,
  {a23b7591-b884-4e52-a777-c38e61f575e2}, !- Handle
  Surface 142,                            !- Name
  Floor,                                  !- Surface Type
  {6e640fd9-8f86-43bf-bf58-2ad57494e9bf}, !- Construction Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0227f0e7-fd6b-4a1b-ba6b-d81ca7aa8f8a}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f5bcb6-2d07-41bb-9551-b52f5defad1a}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4de9969-4a8c-419d-89a1-3a4f1768c38a}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce2d91e-bd7d-454d-b33a-21ef2414f96e}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 7.2, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 7.2, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51bc07e8-27ec-43aa-9a25-d45e3a5bf224}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Handle
  Building Story 3 Space 7,               !- Name
  {280e8c11-9573-4a38-a55f-a818b6426831}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Building Story Name
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}; !- Thermal Zone Name

OS:Surface,
  {253bafc5-2f08-47ca-a010-0d07bd3d340e}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e0eaa5-0a73-47aa-983c-9ed019ed541b}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a656d0c6-c6a2-4789-bb11-39091ee2647a}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 7.2, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74de4657-0197-4205-b3b1-1a834ec71876}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 7.2,  !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e50f38a-e8fb-4c42-ae24-deb5d398d6fd}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 7.2, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 7.2, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dab4158-f2fb-4a73-96bd-27dc2849a18e}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 10.8; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b4ff6fdd-f465-4e96-848c-1c002463222f}, !- Handle
  Building Story 3,                       !- Name
  10.8,                                   !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {739dd034-d3dd-4c87-aead-86a98c0a9b20}, !- Zone Air Inlet Port List
  {b5cb8aa5-4afc-46d9-82a8-8728711a2306}, !- Zone Air Exhaust Port List
  {e8c6edf3-e678-41d1-81ef-2a8bfe853ed0}, !- Zone Air Node Name
  {134d7c77-6836-4d76-9593-eae761b8604b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c746eda2-58ee-4e71-8165-8486a08c9e7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37b77b7e-5eea-44b4-a09b-3a3e807e2cd8}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {e8c6edf3-e678-41d1-81ef-2a8bfe853ed0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8c6edf3-e678-41d1-81ef-2a8bfe853ed0}, !- Handle
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}, !- Source Object
  11,                                     !- Outlet Port
  {37b77b7e-5eea-44b4-a09b-3a3e807e2cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {739dd034-d3dd-4c87-aead-86a98c0a9b20}, !- Handle
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}, !- HVAC Component
  {606baf18-779d-4b62-a425-c0d3062a5586}; !- Port 1

OS:PortList,
  {b5cb8aa5-4afc-46d9-82a8-8728711a2306}, !- Handle
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}; !- HVAC Component

OS:PortList,
  {134d7c77-6836-4d76-9593-eae761b8604b}, !- Handle
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}, !- HVAC Component
  {49670dc7-c6ee-4004-a321-0890561296de}; !- Port 1

OS:Sizing:Zone,
  {89671d4b-d9da-433d-8845-d2fcc9ada935}, !- Handle
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {639a89b3-dc26-4426-ae00-6566a2f35f16}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {465f6f09-1c60-4ce9-9a03-1773528aca5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42f2f0de-7f0a-44b7-99a0-6845e2e3f170}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {bb94e271-1d30-457b-844f-6e6df6eac995}, !- Handle
  Building Story 3 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4040c95c-d5fc-45ee-bcb7-8103e55a7dd9}, !- Zone Air Inlet Port List
  {fb646d69-e04d-4cf0-9d18-be0bbd1c95f8}, !- Zone Air Exhaust Port List
  {7a5df8b0-b70d-461f-8855-7b33d8cf8bf4}, !- Zone Air Node Name
  {72266606-7470-414a-8b0c-74d103770831}, !- Zone Return Air Port List
  {ddc40a51-f638-4214-9cbf-c6d1e0197df7}, !- Primary Daylighting Control Name
  0.517,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fd4eeb2d-526c-488a-847e-2ded3e504afe}, !- Secondary Daylighting Control Name
  0.47,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01e68c80-bc14-4746-a8a8-c33dbd36ebab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7758b863-16f2-4601-8847-648fde33efab}, !- Handle
  Building Story 3 ThermalZone 1 Zone Air Node, !- Name
  {7a5df8b0-b70d-461f-8855-7b33d8cf8bf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a5df8b0-b70d-461f-8855-7b33d8cf8bf4}, !- Handle
  {bb94e271-1d30-457b-844f-6e6df6eac995}, !- Source Object
  11,                                     !- Outlet Port
  {7758b863-16f2-4601-8847-648fde33efab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4040c95c-d5fc-45ee-bcb7-8103e55a7dd9}, !- Handle
  {bb94e271-1d30-457b-844f-6e6df6eac995}, !- HVAC Component
  {f9fa568c-fb2b-4fb9-9cba-bc0ee18d9809}; !- Port 1

OS:PortList,
  {fb646d69-e04d-4cf0-9d18-be0bbd1c95f8}, !- Handle
  {bb94e271-1d30-457b-844f-6e6df6eac995}; !- HVAC Component

OS:PortList,
  {72266606-7470-414a-8b0c-74d103770831}, !- Handle
  {bb94e271-1d30-457b-844f-6e6df6eac995}, !- HVAC Component
  {efbca7d8-220b-416a-83e7-5771d8c0137e}; !- Port 1

OS:Sizing:Zone,
  {6f181d09-5f51-4440-b9d5-6fc5c452d666}, !- Handle
  {bb94e271-1d30-457b-844f-6e6df6eac995}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5eaf9a92-6808-4896-92bc-316b3447ea50}, !- Handle
  Building Story 3 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {bb94e271-1d30-457b-844f-6e6df6eac995}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2ba1750-fd08-4419-8e4f-53806dc67fac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {345e3029-075e-4351-9566-75d1bee6b22d}, !- Handle
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f7cfa4d-5645-4144-ba84-e8c05469b54b}, !- Zone Air Inlet Port List
  {922cd201-b151-4d5f-b52e-647ef78c3299}, !- Zone Air Exhaust Port List
  {38cb060c-bfb4-48a8-8091-fe34ce6d3ac4}, !- Zone Air Node Name
  {0900fdb7-1afd-4049-a9f6-4bf70a61edd8}, !- Zone Return Air Port List
  {4c0efddc-9e63-44ef-bd11-f53b948d07dd}, !- Primary Daylighting Control Name
  0.62,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {be976fcf-e4f3-42b0-99aa-49621aa47a32}, !- Secondary Daylighting Control Name
  0.379,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00fd7b16-bf2d-4f09-acea-d5a877a33b0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a72f28d-34c1-4c9d-ab4b-3fac070224e8}, !- Handle
  Building Story 3 ThermalZone 2 Zone Air Node, !- Name
  {38cb060c-bfb4-48a8-8091-fe34ce6d3ac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38cb060c-bfb4-48a8-8091-fe34ce6d3ac4}, !- Handle
  {345e3029-075e-4351-9566-75d1bee6b22d}, !- Source Object
  11,                                     !- Outlet Port
  {2a72f28d-34c1-4c9d-ab4b-3fac070224e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f7cfa4d-5645-4144-ba84-e8c05469b54b}, !- Handle
  {345e3029-075e-4351-9566-75d1bee6b22d}, !- HVAC Component
  {7a445ef9-91fe-4fc9-a829-d958246d8ae2}; !- Port 1

OS:PortList,
  {922cd201-b151-4d5f-b52e-647ef78c3299}, !- Handle
  {345e3029-075e-4351-9566-75d1bee6b22d}; !- HVAC Component

OS:PortList,
  {0900fdb7-1afd-4049-a9f6-4bf70a61edd8}, !- Handle
  {345e3029-075e-4351-9566-75d1bee6b22d}, !- HVAC Component
  {6b933db8-009d-48c8-9552-5e8fa5e3b03e}; !- Port 1

OS:Sizing:Zone,
  {cdc4a31a-2f8d-434a-89e3-342ec99264a1}, !- Handle
  {345e3029-075e-4351-9566-75d1bee6b22d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f92f5d97-3409-4bdd-bc2c-6e265faea922}, !- Handle
  Building Story 3 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {345e3029-075e-4351-9566-75d1bee6b22d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b5fe572-4244-42c9-8729-ad51bae5fac6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f0669196-182d-4c44-857c-a7a916a506f5}, !- Handle
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {273e7583-a82b-4e9f-9659-4a53b48ace69}, !- Zone Air Inlet Port List
  {a2052ac2-e793-425d-81e7-502995dac6ba}, !- Zone Air Exhaust Port List
  {d2960bc7-a48e-4f6e-a8a9-1d5ab1c9c624}, !- Zone Air Node Name
  {cf705554-a2bd-4be9-9ba2-1613e5c27cfc}, !- Zone Return Air Port List
  {17ac1281-5c55-4c17-a56c-cb3ce2171c59}, !- Primary Daylighting Control Name
  0.653,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1dd56b7d-a083-4d57-87b6-4a51159ec8e9}, !- Secondary Daylighting Control Name
  0.346,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dee7dd28-a630-46d2-aaf2-ecd496e8b3c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b77d67c0-2e8d-485f-b979-68d8f1957556}, !- Handle
  Building Story 3 ThermalZone 3 Zone Air Node, !- Name
  {d2960bc7-a48e-4f6e-a8a9-1d5ab1c9c624}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2960bc7-a48e-4f6e-a8a9-1d5ab1c9c624}, !- Handle
  {f0669196-182d-4c44-857c-a7a916a506f5}, !- Source Object
  11,                                     !- Outlet Port
  {b77d67c0-2e8d-485f-b979-68d8f1957556}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {273e7583-a82b-4e9f-9659-4a53b48ace69}, !- Handle
  {f0669196-182d-4c44-857c-a7a916a506f5}, !- HVAC Component
  {39083252-7369-4751-a759-c80199481156}; !- Port 1

OS:PortList,
  {a2052ac2-e793-425d-81e7-502995dac6ba}, !- Handle
  {f0669196-182d-4c44-857c-a7a916a506f5}; !- HVAC Component

OS:PortList,
  {cf705554-a2bd-4be9-9ba2-1613e5c27cfc}, !- Handle
  {f0669196-182d-4c44-857c-a7a916a506f5}, !- HVAC Component
  {187a11a8-26d5-4041-8813-76b8cad262aa}; !- Port 1

OS:Sizing:Zone,
  {fca62231-a7de-4348-aed2-214a5de19f5f}, !- Handle
  {f0669196-182d-4c44-857c-a7a916a506f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccdb84ad-2226-42a8-9c03-d1f6998037ea}, !- Handle
  Building Story 3 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {f0669196-182d-4c44-857c-a7a916a506f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcbd1432-e5b2-4aa4-be45-f231c8a30eeb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}, !- Handle
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94902eba-0f76-4e4c-847e-82ce1ab4fa65}, !- Zone Air Inlet Port List
  {7e716520-c7b2-4223-9740-e3a05aa88a40}, !- Zone Air Exhaust Port List
  {51331d1c-ce8d-49ec-9be4-98769fb79c7c}, !- Zone Air Node Name
  {50373516-7022-4697-abc5-6d9bcb716001}, !- Zone Return Air Port List
  {4fa77f5a-98aa-41bd-b01d-4542c230ec7c}, !- Primary Daylighting Control Name
  0.649,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f5b67e47-7bcf-4275-9d67-3fd59b27dce4}, !- Secondary Daylighting Control Name
  0.338,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b7dc66d-a099-45e2-8cfd-dfb0325efba7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33d80a3e-10cc-4e3a-895e-2c3c21f7d54f}, !- Handle
  Building Story 3 ThermalZone 4 Zone Air Node, !- Name
  {51331d1c-ce8d-49ec-9be4-98769fb79c7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51331d1c-ce8d-49ec-9be4-98769fb79c7c}, !- Handle
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}, !- Source Object
  11,                                     !- Outlet Port
  {33d80a3e-10cc-4e3a-895e-2c3c21f7d54f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94902eba-0f76-4e4c-847e-82ce1ab4fa65}, !- Handle
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}, !- HVAC Component
  {88b4cd2d-e244-49d7-8f63-8d5d0ed4d0c2}; !- Port 1

OS:PortList,
  {7e716520-c7b2-4223-9740-e3a05aa88a40}, !- Handle
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}; !- HVAC Component

OS:PortList,
  {50373516-7022-4697-abc5-6d9bcb716001}, !- Handle
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}, !- HVAC Component
  {35013800-a256-4fde-aeff-d77162e0ed41}; !- Port 1

OS:Sizing:Zone,
  {37d9d327-8dba-4021-a1d6-9e85c940501a}, !- Handle
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9acc2fb2-ef66-4755-b523-3a6373580864}, !- Handle
  Building Story 3 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {f07e17a1-4d1f-42fd-aaff-e9fdfc7a0bdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {077b0873-a77b-4ea2-99fc-54f5f1957d26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}, !- Handle
  Building Story 3 ThermalZone 5,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8e9d254-e7d8-43cb-864d-7c4d3498c9ad}, !- Zone Air Inlet Port List
  {3e631871-85f4-4338-ba3f-9b6c65222c6e}, !- Zone Air Exhaust Port List
  {22548b14-6278-47c0-81e5-95c57e990717}, !- Zone Air Node Name
  {b6fc9f3b-865e-4581-be67-ecfdf0222876}, !- Zone Return Air Port List
  {af35ce2b-30da-49a7-94b9-8e964b91e8c3}, !- Primary Daylighting Control Name
  0.649,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d7546596-1349-4f83-ab21-e1fcce8a02c3}, !- Secondary Daylighting Control Name
  0.336,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aab115fe-82e5-4617-9ed7-6d0dd233a44f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbb7724b-a5ba-482e-80d1-2b1ed3a5ec78}, !- Handle
  Building Story 3 ThermalZone 5 Zone Air Node, !- Name
  {22548b14-6278-47c0-81e5-95c57e990717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22548b14-6278-47c0-81e5-95c57e990717}, !- Handle
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}, !- Source Object
  11,                                     !- Outlet Port
  {dbb7724b-a5ba-482e-80d1-2b1ed3a5ec78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8e9d254-e7d8-43cb-864d-7c4d3498c9ad}, !- Handle
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}, !- HVAC Component
  {c987d493-82c0-463c-b24e-ff0b097261d8}; !- Port 1

OS:PortList,
  {3e631871-85f4-4338-ba3f-9b6c65222c6e}, !- Handle
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}; !- HVAC Component

OS:PortList,
  {b6fc9f3b-865e-4581-be67-ecfdf0222876}, !- Handle
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}, !- HVAC Component
  {477b8e96-6dc7-4c40-b793-7fe9ab7c3efb}; !- Port 1

OS:Sizing:Zone,
  {576130e1-b5e1-449c-9df3-542fce5d0aa9}, !- Handle
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b5edeba-da20-443b-b652-254f67855a1b}, !- Handle
  Building Story 3 ThermalZone 5 Zone HVAC Equipment List, !- Name
  {cd8dfcd6-0b0c-4c01-81a4-4e5f31837662}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f0c1d10-165b-4fa5-b7d0-7773602e5359}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {85330966-d2d2-4134-8457-cce8cdc96df0}, !- Handle
  Building Story 3 ThermalZone 6,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70602044-e851-4091-9364-1d95cb60f082}, !- Zone Air Inlet Port List
  {f50238e5-bc95-4e67-a55d-f1364628aa4b}, !- Zone Air Exhaust Port List
  {52dfdb99-fb9a-486d-8774-4f5d84d4f770}, !- Zone Air Node Name
  {0efce08e-2bd4-4e8d-98d4-b40cf12def26}, !- Zone Return Air Port List
  {aeaf0ef3-203f-4bc3-b848-8a37f20337bc}, !- Primary Daylighting Control Name
  0.666,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {caceddf8-d4c0-4d9c-af2f-b5e6e96d4bb9}, !- Secondary Daylighting Control Name
  0.333,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19137093-e5d9-41f4-9b51-48d376282ec3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b6b1827-d15e-449d-a96d-b46540b09f91}, !- Handle
  Building Story 3 ThermalZone 6 Zone Air Node, !- Name
  {52dfdb99-fb9a-486d-8774-4f5d84d4f770}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52dfdb99-fb9a-486d-8774-4f5d84d4f770}, !- Handle
  {85330966-d2d2-4134-8457-cce8cdc96df0}, !- Source Object
  11,                                     !- Outlet Port
  {3b6b1827-d15e-449d-a96d-b46540b09f91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70602044-e851-4091-9364-1d95cb60f082}, !- Handle
  {85330966-d2d2-4134-8457-cce8cdc96df0}, !- HVAC Component
  {8c997e6b-a259-43ce-8b99-1217ad40e4f6}; !- Port 1

OS:PortList,
  {f50238e5-bc95-4e67-a55d-f1364628aa4b}, !- Handle
  {85330966-d2d2-4134-8457-cce8cdc96df0}; !- HVAC Component

OS:PortList,
  {0efce08e-2bd4-4e8d-98d4-b40cf12def26}, !- Handle
  {85330966-d2d2-4134-8457-cce8cdc96df0}, !- HVAC Component
  {d8226afa-71b6-4ab5-a551-f66e952261da}; !- Port 1

OS:Sizing:Zone,
  {a14d34d1-7253-446f-a9e6-5f0de4dedfb4}, !- Handle
  {85330966-d2d2-4134-8457-cce8cdc96df0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40530a9a-fd28-4176-abb3-13e4833f53e0}, !- Handle
  Building Story 3 ThermalZone 6 Zone HVAC Equipment List, !- Name
  {85330966-d2d2-4134-8457-cce8cdc96df0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c26ba3d9-a9d9-4693-8783-cc74fb0de343}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}, !- Handle
  Building Story 3 ThermalZone 7,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4054a30b-1181-4792-8137-40a5b959abb8}, !- Zone Air Inlet Port List
  {c1fe6d09-4aaa-4f4c-b8eb-96d366b4c349}, !- Zone Air Exhaust Port List
  {52fef260-292a-49a9-9585-118e136c1a0e}, !- Zone Air Node Name
  {6e39478c-2478-4dbe-bf06-a8b5e5837e4f}, !- Zone Return Air Port List
  {89675501-9271-4369-8dbc-35ff6fcd6560}, !- Primary Daylighting Control Name
  0.55,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {d24023c7-22b9-4a3b-956e-e4b7c013b823}, !- Secondary Daylighting Control Name
  0.441,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44bb0410-dc3c-423f-937f-e91476e006b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {127b08c1-5b28-458d-a712-8cf21a70f4ba}, !- Handle
  Building Story 3 ThermalZone 7 Zone Air Node, !- Name
  {52fef260-292a-49a9-9585-118e136c1a0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52fef260-292a-49a9-9585-118e136c1a0e}, !- Handle
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}, !- Source Object
  11,                                     !- Outlet Port
  {127b08c1-5b28-458d-a712-8cf21a70f4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4054a30b-1181-4792-8137-40a5b959abb8}, !- Handle
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}, !- HVAC Component
  {7c9632f2-21a6-40c3-8bc0-c32f83721cc7}; !- Port 1

OS:PortList,
  {c1fe6d09-4aaa-4f4c-b8eb-96d366b4c349}, !- Handle
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}; !- HVAC Component

OS:PortList,
  {6e39478c-2478-4dbe-bf06-a8b5e5837e4f}, !- Handle
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}, !- HVAC Component
  {96fc25c8-7c92-4b70-b0fd-00a0efa8c984}; !- Port 1

OS:Sizing:Zone,
  {70f24ead-e0a1-4984-8d32-591c1b15ddea}, !- Handle
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4aeb3f42-084c-492f-bbdd-c2b8b9be35f8}, !- Handle
  Building Story 3 ThermalZone 7 Zone HVAC Equipment List, !- Name
  {e689fc99-5a48-4974-bdfe-136e43cd7ffe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f042d81-23af-4501-a9c6-bf6986b0ae9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Handle
  Building Story 4 Space,                 !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}; !- Thermal Zone Name

OS:Surface,
  {f90f1606-9061-402b-b1be-3a792f216e6e}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
