  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 4 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 5 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 6 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {e985a65d-0b13-4115-9f3a-32189aab8a91}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f9077e3-34d3-4913-85b6-3cb84610fb5e}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fed4a2a-b3da-4bfd-beb0-44a8ee76089b}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efed55ce-4b49-4e14-996d-179f9699d896}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd071f37-262e-4d02-8d9f-ce53f77818f0}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35899830-d14c-4c39-8f0b-f5ee7bbd6107}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8944ca-9073-4066-bef4-d7d75a307ed2}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975bdf3d-fe0f-4556-a389-332f96c1f4bd}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a9406cf-7447-44ca-94bf-9f1484276c1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 4 {m}
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 5 {m}
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 6 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Handle
  Building Story 4 Space 1,               !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}; !- Thermal Zone Name

OS:Surface,
  {f8a3eca9-3d1f-4442-bac1-0df18ac3ed26}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {611a6d47-8c4b-4bb1-93ef-094f57a9bdc3}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 14.4, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec155ce-9a8f-4245-a2d5-0a3915207758}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8d16e4-a832-4afe-9ec6-a0e53b87816c}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d9bcba4-b38d-4c35-8df0-fbfe8dea5173}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 14.4, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29589a66-bf7d-47fe-a019-58e341097b92}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 14.4, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Handle
  Building Story 4 Space 2,               !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {4b873ce1-3277-4a86-a68b-977c83f32daa}; !- Thermal Zone Name

OS:Surface,
  {85243e47-9db0-4598-a106-c06098ef4a87}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25a84ad-591b-40a9-a398-5c6a005466d5}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 14.4, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 2 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3c2a19-7acd-485c-9d77-d2e9a98b51e7}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87b302e7-437a-4deb-9b50-6b6d7914c36d}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {040343c5-1855-4002-8b94-153f0f67fe2b}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.606280676579, 17.7306905903042, 14.4, !- X,Y,Z Vertex 1 {m}
  111.606280676579, 17.7306905903042, 10.8, !- X,Y,Z Vertex 2 {m}
  108.376338320752, 20.0902397798808, 10.8, !- X,Y,Z Vertex 3 {m}
  108.376338320752, 20.0902397798808, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72585c5b-b1b4-4be0-92a2-6642b62b0281}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.376338320752, 20.0902397798808, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 14.4, !- X,Y,Z Vertex 3 {m}
  111.606280676579, 17.7306905903042, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Handle
  Building Story 4 Space 3,               !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}; !- Thermal Zone Name

OS:Surface,
  {07bc2c5c-dec3-4db9-ad76-913e81accf28}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68996c9b-213e-469e-98fb-1521202ae905}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 14.4, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 2 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ab1a5d-3602-4005-9817-ea8dfab291fb}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8cc4fce-0b8c-406e-a90d-7cc5ce2a0676}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {617382f4-aea9-4454-801e-4ccf26c7d221}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.7272017766085, 0.000209318712364848, 14.4, !- X,Y,Z Vertex 1 {m}
  53.7272017766085, 0.000209318712364848, 10.8, !- X,Y,Z Vertex 2 {m}
  55.5738145706411, 3.54845130438856, 10.8, !- X,Y,Z Vertex 3 {m}
  55.5738145706411, 3.54845130438856, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e767a9f1-3e10-4a2f-9451-a81bf0fe1f7d}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.5738145706411, 3.54845130438856, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 14.4, !- X,Y,Z Vertex 3 {m}
  53.7272017766085, 0.000209318712364848, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Handle
  Building Story 4 Space 4,               !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {832b5287-e7d9-402c-9262-b9cb18740a94}; !- Thermal Zone Name

OS:Surface,
  {bf5f7177-c23f-4cf0-bc72-e8140042fad9}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8a6dd0-5694-493f-a16b-1c5eaf92ce43}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 14.4, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 2 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e0e8217-e5d2-4a97-a317-1457c264eae7}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d96b89c-9d3a-4727-8206-1eafc0d9fd78}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2289fb-63c5-42c5-b91c-6dadde20255b}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39436906465562e-10, 165.546419255014, 14.4, !- X,Y,Z Vertex 1 {m}
  1.39436906465562e-10, 165.546419255014, 10.8, !- X,Y,Z Vertex 2 {m}
  3.561482219832, 163.725473237468, 10.8, !- X,Y,Z Vertex 3 {m}
  3.561482219832, 163.725473237468, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88add2cc-6328-4cfb-8283-074022c2903a}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.561482219832, 163.725473237468, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 14.4, !- X,Y,Z Vertex 3 {m}
  1.39436906465562e-10, 165.546419255014, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Handle
  Building Story 4 Space 5,               !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {951b82b8-e2f5-488b-9442-ada110d926b2}; !- Thermal Zone Name

OS:Surface,
  {cd124c88-f1fd-4154-8cd8-dc09b0f9dd83}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f730e16-d129-4a91-973a-949104c92762}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 14.4, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 2 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433e24a2-02f6-4597-a215-218122424180}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4204e0e-f87b-4b6d-a899-a8c7b113e016}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e639cd0-c889-4c96-a104-66c81b6653f3}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5891089153078, 180.879788804661, 14.4, !- X,Y,Z Vertex 1 {m}
  47.5891089153078, 180.879788804661, 10.8, !- X,Y,Z Vertex 2 {m}
  51.1505929832563, 179.058846402016, 10.8, !- X,Y,Z Vertex 3 {m}
  51.1505929832563, 179.058846402016, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2773a4-c4cd-442b-ab51-ddde337bc98d}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.1505929832563, 179.058846402016, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 14.4, !- X,Y,Z Vertex 3 {m}
  47.5891089153078, 180.879788804661, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Handle
  Building Story 4 Space 6,               !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}; !- Thermal Zone Name

OS:Surface,
  {c9e8b61d-b882-4771-b898-27a4813e399d}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0cb0ac-4f84-4526-ba5d-d8309757e6d5}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 14.4, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 2 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83015231-0243-4b59-be70-1bbc663eda41}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03cfb1f-f7d3-4b87-bfee-6940ba2d4030}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c5fc40-ce5c-4160-9842-efabbb6b84f9}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6299232724648, 220.809827292964, 14.4, !- X,Y,Z Vertex 1 {m}
  34.6299232724648, 220.809827292964, 10.8, !- X,Y,Z Vertex 2 {m}
  38.1914122595429, 218.988894511414, 10.8, !- X,Y,Z Vertex 3 {m}
  38.1914122595429, 218.988894511414, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27010d2a-958d-42a5-a485-dcecf4257699}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1914122595429, 218.988894511414, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 14.4, !- X,Y,Z Vertex 3 {m}
  34.6299232724648, 220.809827292964, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Handle
  Building Story 4 Space 7,               !- Name
  {118990e1-e744-42d3-8b84-cf69143ba839}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Building Story Name
  {ad6e5512-ffcc-41b9-a452-706886f75830}; !- Thermal Zone Name

OS:Surface,
  {e9391e36-c597-4421-8df6-c0343fb050b8}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {1d2d426a-37df-448d-8f49-d2903694010e}, !- Construction Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc7440c6-1197-43d8-969d-6b76b2bd6312}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  109.882127691277, 165.115374833801, 14.4, !- X,Y,Z Vertex 1 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 2 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95fc07f9-4803-4a8e-8a5f-1b11427cf4ad}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 10.8, !- X,Y,Z Vertex 3 {m}
  109.882127691277, 165.115374833801, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bb4791-479a-4be8-934f-12a204e5662f}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 2 {m}
  105.93132473708, 164.48995016439, 10.8, !- X,Y,Z Vertex 3 {m}
  105.93132473708, 164.48995016439, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a54e8d1-34f7-400f-9f0e-ef9125063c31}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {daecdfd8-0450-4297-b64e-104507e6c21a}, !- Construction Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2278930485243, 237.757382192745, 14.4, !- X,Y,Z Vertex 1 {m}
  87.2278930485243, 237.757382192745, 10.8, !- X,Y,Z Vertex 2 {m}
  85.3864773931804, 234.206440291748, 10.8, !- X,Y,Z Vertex 3 {m}
  85.3864773931804, 234.206440291748, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {880a8e61-c44a-480e-a440-e22e874e8c3d}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.3864773931804, 234.206440291748, 14.4, !- X,Y,Z Vertex 1 {m}
  105.93132473708, 164.48995016439, 14.4, !- X,Y,Z Vertex 2 {m}
  109.882127691277, 165.115374833801, 14.4, !- X,Y,Z Vertex 3 {m}
  87.2278930485243, 237.757382192745, 14.4; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e64c270c-738b-468b-852b-77d2318e91f2}, !- Handle
  Building Story 4,                       !- Name
  14.4,                                   !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}, !- Handle
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2737388-1fc7-4234-812b-febff78bc6f4}, !- Zone Air Inlet Port List
  {edcf8121-59e6-4601-851f-d41280ba8a07}, !- Zone Air Exhaust Port List
  {a5e516c6-e04c-4e2a-9a4d-536183b63c89}, !- Zone Air Node Name
  {9a428ff6-156b-4a8f-b66e-0e36d154f720}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94d4daa2-ffa2-42f6-b247-49826630b08a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f02cabbe-b4de-472f-8e5d-2dce7bdf73d9}, !- Handle
  Building Story 4 ThermalZone Zone Air Node, !- Name
  {a5e516c6-e04c-4e2a-9a4d-536183b63c89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5e516c6-e04c-4e2a-9a4d-536183b63c89}, !- Handle
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}, !- Source Object
  11,                                     !- Outlet Port
  {f02cabbe-b4de-472f-8e5d-2dce7bdf73d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2737388-1fc7-4234-812b-febff78bc6f4}, !- Handle
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}, !- HVAC Component
  {3d0e8048-8cc5-43a5-8213-5357079fb9b3}; !- Port 1

OS:PortList,
  {edcf8121-59e6-4601-851f-d41280ba8a07}, !- Handle
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}; !- HVAC Component

OS:PortList,
  {9a428ff6-156b-4a8f-b66e-0e36d154f720}, !- Handle
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}, !- HVAC Component
  {01572cc9-8f88-40b4-bc26-76b992161928}; !- Port 1

OS:Sizing:Zone,
  {58c31039-2877-4a05-981e-5de0968ff18f}, !- Handle
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00d2d887-d55c-4658-9da8-ca26ceb04ad0}, !- Handle
  Building Story 4 ThermalZone Zone HVAC Equipment List, !- Name
  {5087c98c-04fe-4ab6-9098-b6bb00bda907}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc8bc8d9-de1c-481b-bcde-618e7d5db476}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}, !- Handle
  Building Story 4 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37cddefc-fe89-4be2-872c-767b9f2ec050}, !- Zone Air Inlet Port List
  {03493d78-3f3c-48e9-b869-7f981156b88b}, !- Zone Air Exhaust Port List
  {748cccc5-924a-40e3-a1e0-f15933ba477e}, !- Zone Air Node Name
  {9a2a702e-2570-47dc-ad9f-0419abf4d428}, !- Zone Return Air Port List
  {61c70fd5-22da-47b3-a33d-0e0c9bc4f2f8}, !- Primary Daylighting Control Name
  0.517,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {caf89bf8-a16c-4404-9fec-c5071e4e0767}, !- Secondary Daylighting Control Name
  0.47,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8de3b96a-9287-4523-a6f6-b1f81e04dc7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9a148f0-d6f8-4574-b1a3-a020bf7994d8}, !- Handle
  Building Story 4 ThermalZone 1 Zone Air Node, !- Name
  {748cccc5-924a-40e3-a1e0-f15933ba477e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748cccc5-924a-40e3-a1e0-f15933ba477e}, !- Handle
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}, !- Source Object
  11,                                     !- Outlet Port
  {b9a148f0-d6f8-4574-b1a3-a020bf7994d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37cddefc-fe89-4be2-872c-767b9f2ec050}, !- Handle
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}, !- HVAC Component
  {510076d8-d2cf-4828-9025-6414319f3dc9}; !- Port 1

OS:PortList,
  {03493d78-3f3c-48e9-b869-7f981156b88b}, !- Handle
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}; !- HVAC Component

OS:PortList,
  {9a2a702e-2570-47dc-ad9f-0419abf4d428}, !- Handle
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}, !- HVAC Component
  {452d7b1f-766e-4390-84c9-162c1e414112}; !- Port 1

OS:Sizing:Zone,
  {44819103-19e4-4d44-beae-b64e2cbedc3a}, !- Handle
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ed149ae-e8db-403f-9d1f-d2ff9433ada3}, !- Handle
  Building Story 4 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {9aeb153f-4dcb-470c-b85d-2c8e8f971e3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11d14539-6e8b-4066-9a37-e87e050467c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4b873ce1-3277-4a86-a68b-977c83f32daa}, !- Handle
  Building Story 4 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {475a0de1-0fdf-4d33-b965-0fe39a37e417}, !- Zone Air Inlet Port List
  {2deb367e-63d7-4514-ae17-3b83063e39d3}, !- Zone Air Exhaust Port List
  {b0792e7e-fc7c-4d91-9791-f8c5597280fd}, !- Zone Air Node Name
  {76c55732-58c6-4973-a10a-b52e07e57ce1}, !- Zone Return Air Port List
  {839afcaa-74b0-45eb-84e0-d30277e7a273}, !- Primary Daylighting Control Name
  0.62,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {8a903638-2d7e-4f43-be42-7a8f894fb89d}, !- Secondary Daylighting Control Name
  0.379,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e581eaa-07c9-4341-8cae-9f8f5baff3c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce932b28-e05a-4885-a638-79c454a20e7e}, !- Handle
  Building Story 4 ThermalZone 2 Zone Air Node, !- Name
  {b0792e7e-fc7c-4d91-9791-f8c5597280fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0792e7e-fc7c-4d91-9791-f8c5597280fd}, !- Handle
  {4b873ce1-3277-4a86-a68b-977c83f32daa}, !- Source Object
  11,                                     !- Outlet Port
  {ce932b28-e05a-4885-a638-79c454a20e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {475a0de1-0fdf-4d33-b965-0fe39a37e417}, !- Handle
  {4b873ce1-3277-4a86-a68b-977c83f32daa}, !- HVAC Component
  {999dae23-2cba-4c03-965e-c2670cb65990}; !- Port 1

OS:PortList,
  {2deb367e-63d7-4514-ae17-3b83063e39d3}, !- Handle
  {4b873ce1-3277-4a86-a68b-977c83f32daa}; !- HVAC Component

OS:PortList,
  {76c55732-58c6-4973-a10a-b52e07e57ce1}, !- Handle
  {4b873ce1-3277-4a86-a68b-977c83f32daa}, !- HVAC Component
  {d865d274-4901-4f51-a7da-bab63019f2d1}; !- Port 1

OS:Sizing:Zone,
  {a8d6a2b1-bb10-4472-908d-09d9d7f58d75}, !- Handle
  {4b873ce1-3277-4a86-a68b-977c83f32daa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f077166f-8394-4e17-9dfd-5387dd8eae65}, !- Handle
  Building Story 4 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {4b873ce1-3277-4a86-a68b-977c83f32daa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85480873-aa45-4a70-a301-beaa0bc64044}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}, !- Handle
  Building Story 4 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b7f1fb-3ca9-47ba-90a3-6e91d61ef482}, !- Zone Air Inlet Port List
  {36a96e45-5e26-4f82-b910-764ff9bd0509}, !- Zone Air Exhaust Port List
  {668bced4-a5a9-4a86-a271-8255227a0b6c}, !- Zone Air Node Name
  {1adf47f1-6fcd-434a-b57c-ff5689c4dad5}, !- Zone Return Air Port List
  {d22605ae-1712-4f36-b9b7-43b8df2fd649}, !- Primary Daylighting Control Name
  0.653,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {bfcd85bb-e9ae-44dd-9295-514c5d9a9c70}, !- Secondary Daylighting Control Name
  0.346,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d1b2209-4f89-4e6c-8d2c-2de1f49711a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8439c381-c156-4fbe-8558-cf875c1eca3f}, !- Handle
  Building Story 4 ThermalZone 3 Zone Air Node, !- Name
  {668bced4-a5a9-4a86-a271-8255227a0b6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {668bced4-a5a9-4a86-a271-8255227a0b6c}, !- Handle
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}, !- Source Object
  11,                                     !- Outlet Port
  {8439c381-c156-4fbe-8558-cf875c1eca3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b7f1fb-3ca9-47ba-90a3-6e91d61ef482}, !- Handle
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}, !- HVAC Component
  {406c5694-9992-4d63-9d44-dc8332cc8040}; !- Port 1

OS:PortList,
  {36a96e45-5e26-4f82-b910-764ff9bd0509}, !- Handle
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}; !- HVAC Component

OS:PortList,
  {1adf47f1-6fcd-434a-b57c-ff5689c4dad5}, !- Handle
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}, !- HVAC Component
  {8c6fc506-40f4-4603-9e62-0de1144778b5}; !- Port 1

OS:Sizing:Zone,
  {6b18bd33-f2a9-4ed3-a4bd-61d6762fbb17}, !- Handle
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ff96ebf-92dc-49ff-b7b7-01dc2a8e93ca}, !- Handle
  Building Story 4 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {22fe06e8-d080-4cb3-b038-f718495f0b6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4fe1dc2-2a43-42d8-8e36-0bda75b320a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {832b5287-e7d9-402c-9262-b9cb18740a94}, !- Handle
  Building Story 4 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f4ebdff-ba3d-4156-bca1-f37e27188651}, !- Zone Air Inlet Port List
  {2c2c080f-0305-4443-8ba4-72dca982f99f}, !- Zone Air Exhaust Port List
  {0ec2bf2a-84fe-40b4-b390-6a85b1d582ac}, !- Zone Air Node Name
  {2eeafd6f-682b-4a6a-b3f7-643f3b3ec2c0}, !- Zone Return Air Port List
  {996eaad7-4839-4be8-a97e-fc5d45805539}, !- Primary Daylighting Control Name
  0.649,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {914e02b9-fb49-43d4-916c-66d218fb2b85}, !- Secondary Daylighting Control Name
  0.338,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77e77cb2-5a01-49e7-b91d-fa3fe51ca240}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6db9260-57f9-4ba2-b602-ade81a2c3ba3}, !- Handle
  Building Story 4 ThermalZone 4 Zone Air Node, !- Name
  {0ec2bf2a-84fe-40b4-b390-6a85b1d582ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ec2bf2a-84fe-40b4-b390-6a85b1d582ac}, !- Handle
  {832b5287-e7d9-402c-9262-b9cb18740a94}, !- Source Object
  11,                                     !- Outlet Port
  {d6db9260-57f9-4ba2-b602-ade81a2c3ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f4ebdff-ba3d-4156-bca1-f37e27188651}, !- Handle
  {832b5287-e7d9-402c-9262-b9cb18740a94}, !- HVAC Component
  {3d8520f8-ce7f-4e3b-ac0e-dde8a786ab71}; !- Port 1

OS:PortList,
  {2c2c080f-0305-4443-8ba4-72dca982f99f}, !- Handle
  {832b5287-e7d9-402c-9262-b9cb18740a94}; !- HVAC Component

OS:PortList,
  {2eeafd6f-682b-4a6a-b3f7-643f3b3ec2c0}, !- Handle
  {832b5287-e7d9-402c-9262-b9cb18740a94}, !- HVAC Component
  {c1f7bd13-4b62-4e90-8ccd-9020f2727738}; !- Port 1

OS:Sizing:Zone,
  {8d0316fa-9f14-490b-98f6-e926910c2c4c}, !- Handle
  {832b5287-e7d9-402c-9262-b9cb18740a94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e0ad7e9-0c14-4a77-ad76-0e2e08e00648}, !- Handle
  Building Story 4 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {832b5287-e7d9-402c-9262-b9cb18740a94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c05a6bd-ef70-4661-87f3-61c8ad2addc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {951b82b8-e2f5-488b-9442-ada110d926b2}, !- Handle
  Building Story 4 ThermalZone 5,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c0b38f0-ba18-4bbd-9f7e-5183f8a4cbe5}, !- Zone Air Inlet Port List
  {06fc6466-e96f-41fb-981c-1a6bd6bcdc4c}, !- Zone Air Exhaust Port List
  {80030abb-22d5-4886-9b1a-afe0eb78bffa}, !- Zone Air Node Name
  {f81218e2-99b4-46fc-8e7e-e5a6d364c666}, !- Zone Return Air Port List
  {d209afd4-0f5b-4c40-9c38-a0540096d04d}, !- Primary Daylighting Control Name
  0.649,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d5ab8b33-42d3-4002-a370-aeb56f4c35f0}, !- Secondary Daylighting Control Name
  0.336,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcaf6023-c6ea-44e3-aec7-68832db3552d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ef5a6f5-84fd-4958-9d60-ad438148c82f}, !- Handle
  Building Story 4 ThermalZone 5 Zone Air Node, !- Name
  {80030abb-22d5-4886-9b1a-afe0eb78bffa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80030abb-22d5-4886-9b1a-afe0eb78bffa}, !- Handle
  {951b82b8-e2f5-488b-9442-ada110d926b2}, !- Source Object
  11,                                     !- Outlet Port
  {6ef5a6f5-84fd-4958-9d60-ad438148c82f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c0b38f0-ba18-4bbd-9f7e-5183f8a4cbe5}, !- Handle
  {951b82b8-e2f5-488b-9442-ada110d926b2}, !- HVAC Component
  {e904c4c8-7fcd-4782-a0ae-769be39bf42f}; !- Port 1

OS:PortList,
  {06fc6466-e96f-41fb-981c-1a6bd6bcdc4c}, !- Handle
  {951b82b8-e2f5-488b-9442-ada110d926b2}; !- HVAC Component

OS:PortList,
  {f81218e2-99b4-46fc-8e7e-e5a6d364c666}, !- Handle
  {951b82b8-e2f5-488b-9442-ada110d926b2}, !- HVAC Component
  {e00bd4d8-20b9-411b-95c5-cc4062ee7b79}; !- Port 1

OS:Sizing:Zone,
  {483069f3-84ab-4a40-9811-d061adf4923d}, !- Handle
  {951b82b8-e2f5-488b-9442-ada110d926b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a859dee1-c4d9-4dc6-beff-0510bfbb9901}, !- Handle
  Building Story 4 ThermalZone 5 Zone HVAC Equipment List, !- Name
  {951b82b8-e2f5-488b-9442-ada110d926b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e67c205-1148-40ba-962c-a345b0a18113}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}, !- Handle
  Building Story 4 ThermalZone 6,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ded4c18f-cac1-4c8c-a62b-a9d250a9eca9}, !- Zone Air Inlet Port List
  {fd505bf8-929f-4ee0-8f83-1a185c20cd58}, !- Zone Air Exhaust Port List
  {ffb4b0b3-4705-4706-8f37-19cb872a85e7}, !- Zone Air Node Name
  {db740ce9-b286-4e41-bfbe-3aa5f088ff2e}, !- Zone Return Air Port List
  {4f69e14b-9b4e-43aa-8a61-27d67c592ad9}, !- Primary Daylighting Control Name
  0.666,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9406b115-9250-4a49-b6af-60130cb4ff53}, !- Secondary Daylighting Control Name
  0.333,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83e66019-42f5-4a71-922a-572a72e5875b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7c3dceb-3cea-4c64-b27b-1b558d8fd4d9}, !- Handle
  Building Story 4 ThermalZone 6 Zone Air Node, !- Name
  {ffb4b0b3-4705-4706-8f37-19cb872a85e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffb4b0b3-4705-4706-8f37-19cb872a85e7}, !- Handle
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}, !- Source Object
  11,                                     !- Outlet Port
  {b7c3dceb-3cea-4c64-b27b-1b558d8fd4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ded4c18f-cac1-4c8c-a62b-a9d250a9eca9}, !- Handle
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}, !- HVAC Component
  {7419b0a9-2a9b-45bc-98a8-9594088bdf47}; !- Port 1

OS:PortList,
  {fd505bf8-929f-4ee0-8f83-1a185c20cd58}, !- Handle
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}; !- HVAC Component

OS:PortList,
  {db740ce9-b286-4e41-bfbe-3aa5f088ff2e}, !- Handle
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}, !- HVAC Component
  {5942e405-c5df-4091-9793-44bed61f380b}; !- Port 1

OS:Sizing:Zone,
  {c991ee96-4cc3-4478-96e1-a939a3b1324e}, !- Handle
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d728fc0c-6c01-4a29-b532-63b9b5dc3449}, !- Handle
  Building Story 4 ThermalZone 6 Zone HVAC Equipment List, !- Name
  {f4af6c92-dd43-47d0-848d-19d52f6f416c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f331e12a-f00a-4c3d-9ff2-aeb5ed384477}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ad6e5512-ffcc-41b9-a452-706886f75830}, !- Handle
  Building Story 4 ThermalZone 7,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {451f23a6-0d88-4fa0-bb8f-0a3fcdfa2ca0}, !- Zone Air Inlet Port List
  {adc7fdd2-925c-4f88-a047-e05d45b5f3c2}, !- Zone Air Exhaust Port List
  {d25eb049-d122-488d-92c0-204c092f1d81}, !- Zone Air Node Name
  {20e6d22e-2fda-4915-9396-4d08d355977e}, !- Zone Return Air Port List
  {442b8732-73f8-44d6-9296-ac876717e02b}, !- Primary Daylighting Control Name
  0.55,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {67ca1fb1-c7c9-422f-82f7-9bb734b02c77}, !- Secondary Daylighting Control Name
  0.441,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb8b13ac-e67b-415c-a62c-72945d59a264}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d601ca4b-2f1a-411e-8ec2-36b4fb2337b3}, !- Handle
  Building Story 4 ThermalZone 7 Zone Air Node, !- Name
  {d25eb049-d122-488d-92c0-204c092f1d81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d25eb049-d122-488d-92c0-204c092f1d81}, !- Handle
  {ad6e5512-ffcc-41b9-a452-706886f75830}, !- Source Object
  11,                                     !- Outlet Port
  {d601ca4b-2f1a-411e-8ec2-36b4fb2337b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {451f23a6-0d88-4fa0-bb8f-0a3fcdfa2ca0}, !- Handle
  {ad6e5512-ffcc-41b9-a452-706886f75830}, !- HVAC Component
  {eaff28d9-b6bc-4f83-baa6-f13cd11069cd}; !- Port 1

OS:PortList,
  {adc7fdd2-925c-4f88-a047-e05d45b5f3c2}, !- Handle
  {ad6e5512-ffcc-41b9-a452-706886f75830}; !- HVAC Component

OS:PortList,
  {20e6d22e-2fda-4915-9396-4d08d355977e}, !- Handle
  {ad6e5512-ffcc-41b9-a452-706886f75830}, !- HVAC Component
  {5027c826-7af2-4bdb-96c6-577c9254105d}; !- Port 1

OS:Sizing:Zone,
  {a5477317-e83c-4a7c-a79d-e3ccb4781963}, !- Handle
  {ad6e5512-ffcc-41b9-a452-706886f75830}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d49073e2-9a98-499c-a0a4-13b75fd1db5b}, !- Handle
  Building Story 4 ThermalZone 7 Zone HVAC Equipment List, !- Name
  {ad6e5512-ffcc-41b9-a452-706886f75830}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bbf7d93-9d08-40db-ac88-753c42fabc6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {222f5387-ec2b-4d1c-971a-aeb8d9617dc8}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a0d11da-f844-4782-bddc-a41c0f08ca57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 1.84237235321179, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 0.762, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 0.762, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 1.84237235321179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {664820a1-41c0-42ba-a07a-975884a78817}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05311451-056b-4e6d-bb7e-77a5b3d441e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314905, 1.84290709578132, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314905, 0.762, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 0.762, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 1.84290709578132; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a28ee73f-edea-4882-9047-423afd3e4bae}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92b13dab-d783-4827-ab5d-86e1c8e4a09e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.007840844242002, 165.522259760736, 1.84231531826382, !- X,Y,Z Vertex 1 {m}
  0.007840844242002, 165.522259760736, 0.762, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 0.762, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 1.84231531826382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a01fad39-0db1-4cae-ba5c-a5c7fc1c5540}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f0a9e13-020f-44d9-bb7d-9e6c27bc1703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 1.84309843214407, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 1.84309843214407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {235eef15-7bc8-4eb6-891a-91615bd6d090}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41145872-c657-4d09-9227-995bd8f92d74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.637764165611, 220.785667814603, 1.8433084810252, !- X,Y,Z Vertex 1 {m}
  34.637764165611, 220.785667814603, 0.762, !- X,Y,Z Vertex 2 {m}
  47.5812680221615, 180.903948283022, 0.762, !- X,Y,Z Vertex 3 {m}
  47.5812680221615, 180.903948283022, 1.8433084810252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9b00f38-9420-4191-9573-ce51dfb326dd}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccc4189c-e950-496a-bc1a-cfbd9e59036a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 1.84299373138675, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 0.762, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 0.762, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 1.84299373138675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f70a74f9-a421-4df9-b67d-c13c8e5663f1}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3628029b-409f-4111-8880-23136aa7e3b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 1.84272149842388, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 0.762, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 1.84272149842388; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03b81f83-0a70-4d25-b6c2-66af248985bb}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad8557bc-ebe7-4299-819a-c0709ec5a15b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 5.44237235321179, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 4.362, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 4.362, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 5.44237235321179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bb4142d-6c5e-47d7-b08d-8edb368f1aa8}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b19fa2f-cce1-4d9f-8559-74d481bae92d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314905, 5.44290709578132, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314905, 4.362, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 4.362, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 5.44290709578132; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec929503-e9d7-41c2-827e-2bd900268e36}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aebca496-ac6f-4d42-8f2e-f0c2e3626432}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.007840844242002, 165.522259760736, 5.44231531826382, !- X,Y,Z Vertex 1 {m}
  0.007840844242002, 165.522259760736, 4.362, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 4.362, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 5.44231531826382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c4e3aae-c0ec-48b0-9b59-2f225811bf6b}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3f0c95b-5f7f-441e-8469-8d8713dd230f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 5.44309843214407, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 5.44309843214407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a68046bd-40ff-4d4b-8a1e-bbe909c5461c}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11ac7d4a-43e2-4a37-bb1b-2115a7561612}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.637764165611, 220.785667814603, 5.4433084810252, !- X,Y,Z Vertex 1 {m}
  34.637764165611, 220.785667814603, 4.362, !- X,Y,Z Vertex 2 {m}
  47.5812680221615, 180.903948283022, 4.362, !- X,Y,Z Vertex 3 {m}
  47.5812680221615, 180.903948283022, 5.4433084810252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98461070-5006-448c-bc0f-2f80971a84ed}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {287c6c78-d6cb-41b0-bccb-7923a6b7406a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279203, 237.749592454126, 5.44299373138675, !- X,Y,Z Vertex 1 {m}
  87.2037170279203, 237.749592454126, 4.362, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 4.362, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 5.44299373138675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36125c24-8cb5-4f7b-96eb-a72adc491c15}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {176b32d9-8aa6-49a6-a83e-ff988fca5ea0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 5.44272149842388, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 4.362, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 4.362, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 5.44272149842388; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca10d032-f3c3-4c9f-a107-cd9e1ce33a5a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d49445b-4638-4cca-84ce-c78556ad63fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 9.04237235321179, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 7.962, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 7.962, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 9.04237235321179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2c4f8d1-b72e-4caf-8e74-3c3eea6e641c}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4447969a-7bc8-46ee-823f-64e9df7dbb65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314905, 9.04290709578132, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314905, 7.962, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 7.962, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 9.04290709578132; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a24d07-c9b4-4926-b01e-4bdcc4c7f94a}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1ba21a4-487a-4e92-b838-0d69c80c93ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00784084424200911, 165.522259760736, 9.04231531826382, !- X,Y,Z Vertex 1 {m}
  0.00784084424200911, 165.522259760736, 7.962, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 7.962, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 9.04231531826382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acbb17b2-bae3-4028-ba81-3383ac173d7c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41250e71-49df-4067-b9e2-41a6e0651f03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 9.04309843214407, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0241760628299588, 165.554208863013, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0241760628299588, 165.554208863013, 9.04309843214407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cd97662-cfc9-4109-8f51-93ee0849f378}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9e0cd9d-f63d-4b7e-9bb0-96118b75cf99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.6377641656111, 220.785667814603, 9.0433084810252, !- X,Y,Z Vertex 1 {m}
  34.6377641656111, 220.785667814603, 7.962, !- X,Y,Z Vertex 2 {m}
  47.5812680221616, 180.903948283022, 7.962, !- X,Y,Z Vertex 3 {m}
  47.5812680221616, 180.903948283022, 9.0433084810252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf278a83-627a-4de2-ab64-8e676fb30ef6}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0227f0e7-fd6b-4a1b-ba6b-d81ca7aa8f8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279202, 237.749592454126, 9.04299373138675, !- X,Y,Z Vertex 1 {m}
  87.2037170279202, 237.749592454126, 7.962, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 7.962, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 9.04299373138675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeacd2d3-a0c8-4220-afc2-49b61fec2f30}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7e0eaa5-0a73-47aa-983c-9ed019ed541b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 9.04272149842388, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 7.962, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 7.962, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 9.04272149842388; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bd4f7fc-8eec-4490-80a6-fd5364516c8b}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {611a6d47-8c4b-4bb1-93ef-094f57a9bdc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.605983559618, 17.7560888524792, 12.6423723532118, !- X,Y,Z Vertex 1 {m}
  111.605983559618, 17.7560888524792, 11.562, !- X,Y,Z Vertex 2 {m}
  109.882424808238, 165.089976571626, 11.562, !- X,Y,Z Vertex 3 {m}
  109.882424808238, 165.089976571626, 12.6423723532118; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58240fc2-8f9e-4ef7-af66-b745ad76babb}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f25a84ad-591b-40a9-a398-5c6a005466d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.7514877992009, 0.00764901673314372, 12.6429070957813, !- X,Y,Z Vertex 1 {m}
  53.7514877992009, 0.00764901673314372, 11.562, !- X,Y,Z Vertex 2 {m}
  111.581994653987, 17.7232508922834, 11.562, !- X,Y,Z Vertex 3 {m}
  111.581994653987, 17.7232508922834, 12.6429070957813; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf2553b6-eb27-4cb3-9452-686e62453f7c}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68996c9b-213e-469e-98fb-1521202ae905}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.007840844242002, 165.522259760736, 12.6423153182638, !- X,Y,Z Vertex 1 {m}
  0.007840844242002, 165.522259760736, 11.562, !- X,Y,Z Vertex 2 {m}
  53.7193609325059, 0.0243688129901614, 11.562, !- X,Y,Z Vertex 3 {m}
  53.7193609325059, 0.0243688129901614, 12.6423153182638; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d1171cf-aa07-4e61-8fdb-fa993a345c5e}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b8a6dd0-5694-493f-a16b-1c5eaf92ce43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5649328526173, 180.871999196662, 12.6430984321441, !- X,Y,Z Vertex 1 {m}
  47.5649328526173, 180.871999196662, 11.562, !- X,Y,Z Vertex 2 {m}
  0.0241760628299517, 165.554208863013, 11.562, !- X,Y,Z Vertex 3 {m}
  0.0241760628299517, 165.554208863013, 12.6430984321441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8311c83c-d50e-4d48-8170-8effcd226018}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f730e16-d129-4a91-973a-949104c92762}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.637764165611, 220.785667814603, 12.6433084810252, !- X,Y,Z Vertex 1 {m}
  34.637764165611, 220.785667814603, 11.562, !- X,Y,Z Vertex 2 {m}
  47.5812680221615, 180.903948283022, 11.562, !- X,Y,Z Vertex 3 {m}
  47.5812680221615, 180.903948283022, 12.6433084810252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b789373-5f5a-411e-a811-62718d9b97e6}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fd0cb0ac-4f84-4526-ba5d-d8309757e6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2037170279202, 237.749592454126, 12.6429937313867, !- X,Y,Z Vertex 1 {m}
  87.2037170279202, 237.749592454126, 11.562, !- X,Y,Z Vertex 2 {m}
  34.6540992930689, 220.817617031583, 11.562, !- X,Y,Z Vertex 3 {m}
  34.6540992930689, 220.817617031583, 12.6429937313867; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d6c25c6-eaf5-4a4a-8099-7b11a6599ee7}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc7440c6-1197-43d8-969d-6b76b2bd6312}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  109.874565616028, 165.13962302998, 12.6427214984239, !- X,Y,Z Vertex 1 {m}
  109.874565616028, 165.13962302998, 11.562, !- X,Y,Z Vertex 2 {m}
  87.2354551237734, 237.733133996566, 11.562, !- X,Y,Z Vertex 3 {m}
  87.2354551237734, 237.733133996566, 12.6427214984239; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {efe8beab-575e-40b1-95b2-ef4942acb2ae}, !- Handle
  Building Restaurant 10 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a3622b8a-3f93-4593-b086-a4d6314dc24b}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {efe8beab-575e-40b1-95b2-ef4942acb2ae}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -160.682882458955, 156.624158241952, 9, !- X,Y,Z Vertex 1 {m}
  -160.682882458955, 156.624158241952, 0, !- X,Y,Z Vertex 2 {m}
  -187.174599957472, 147.948560435976, 0, !- X,Y,Z Vertex 3 {m}
  -187.174599957472, 147.948560435976, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {640616ae-affe-49bb-8420-b5e720839140}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {efe8beab-575e-40b1-95b2-ef4942acb2ae}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -160.682882458955, 156.624158241952, 9, !- X,Y,Z Vertex 1 {m}
  -187.174599957472, 147.948560435976, 9, !- X,Y,Z Vertex 2 {m}
  -143.477253856789, 15.4779925898111, 9, !- X,Y,Z Vertex 3 {m}
  -116.985082377693, 24.1539237727571, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc952aae-fe37-4e6e-84c1-a9c43b29c900}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {efe8beab-575e-40b1-95b2-ef4942acb2ae}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -143.477253856789, 15.4779925898111, 9, !- X,Y,Z Vertex 1 {m}
  -143.477253856789, 15.4779925898111, 0, !- X,Y,Z Vertex 2 {m}
  -116.985082377693, 24.1539237727571, 0, !- X,Y,Z Vertex 3 {m}
  -116.985082377693, 24.1539237727571, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d92407ca-b024-4c82-8ccc-411bffba8f75}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {efe8beab-575e-40b1-95b2-ef4942acb2ae}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.985082377693, 24.1539237727571, 9, !- X,Y,Z Vertex 1 {m}
  -116.985082377693, 24.1539237727571, 0, !- X,Y,Z Vertex 2 {m}
  -160.682882458955, 156.624158241952, 0, !- X,Y,Z Vertex 3 {m}
  -160.682882458955, 156.624158241952, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7de7f250-aa0d-4245-b8c5-8aa5f3fb1454}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {efe8beab-575e-40b1-95b2-ef4942acb2ae}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -116.985082377693, 24.1539237727571, 0, !- X,Y,Z Vertex 1 {m}
  -143.477253856789, 15.4779925898111, 0, !- X,Y,Z Vertex 2 {m}
  -187.174599957472, 147.948560435976, 0, !- X,Y,Z Vertex 3 {m}
  -160.682882458955, 156.624158241952, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e056e6b-66d7-43f1-9137-4cd69f43cfe5}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {efe8beab-575e-40b1-95b2-ef4942acb2ae}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -187.174599957472, 147.948560435976, 9, !- X,Y,Z Vertex 1 {m}
  -187.174599957472, 147.948560435976, 0, !- X,Y,Z Vertex 2 {m}
  -143.477253856789, 15.4779925898111, 0, !- X,Y,Z Vertex 3 {m}
  -143.477253856789, 15.4779925898111, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7aa091aa-62f6-471a-9f69-5d19dbb82968}, !- Handle
  Building Restaurant 12 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3f641dce-c9c0-4835-94e1-52de7a1e2f24}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {7aa091aa-62f6-471a-9f69-5d19dbb82968}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.447943436246, 54.294019954428, 9,  !- X,Y,Z Vertex 1 {m}
  -106.447943436246, 54.294019954428, 0,  !- X,Y,Z Vertex 2 {m}
  -98.5706706696188, 30.4144279270294, 0, !- X,Y,Z Vertex 3 {m}
  -98.5706706696188, 30.4144279270294, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {543ebe4d-4972-4f8c-98c3-eebe278fe06c}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {7aa091aa-62f6-471a-9f69-5d19dbb82968}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -98.5706706696188, 30.4144279270294, 9, !- X,Y,Z Vertex 1 {m}
  -98.5706706696188, 30.4144279270294, 0, !- X,Y,Z Vertex 2 {m}
  -61.5793776580203, 42.5290185105942, 0, !- X,Y,Z Vertex 3 {m}
  -61.5793776580203, 42.5290185105942, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5468b3af-a64b-4c3d-a36e-0fa85515e46d}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {7aa091aa-62f6-471a-9f69-5d19dbb82968}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.4567646929614, 66.408526626272, 9,  !- X,Y,Z Vertex 1 {m}
  -69.4567646929614, 66.408526626272, 0,  !- X,Y,Z Vertex 2 {m}
  -106.447943436246, 54.294019954428, 0,  !- X,Y,Z Vertex 3 {m}
  -106.447943436246, 54.294019954428, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b0b178d5-f8e7-4dcc-a67d-54271f9f8441}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {7aa091aa-62f6-471a-9f69-5d19dbb82968}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.5793776580203, 42.5290185105942, 9, !- X,Y,Z Vertex 1 {m}
  -61.5793776580203, 42.5290185105942, 0, !- X,Y,Z Vertex 2 {m}
  -69.4567646929614, 66.408526626272, 0,  !- X,Y,Z Vertex 3 {m}
  -69.4567646929614, 66.408526626272, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d75ca6f5-2a27-4e30-8cc2-9974b8fab1b1}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {7aa091aa-62f6-471a-9f69-5d19dbb82968}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -61.5793776580203, 42.5290185105942, 0, !- X,Y,Z Vertex 1 {m}
  -98.5706706696188, 30.4144279270294, 0, !- X,Y,Z Vertex 2 {m}
  -106.447943436246, 54.294019954428, 0,  !- X,Y,Z Vertex 3 {m}
  -69.4567646929614, 66.408526626272, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e08987e1-b615-4737-b9ac-d90d481ce520}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {7aa091aa-62f6-471a-9f69-5d19dbb82968}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.4567646929614, 66.408526626272, 9,  !- X,Y,Z Vertex 1 {m}
  -106.447943436246, 54.294019954428, 9,  !- X,Y,Z Vertex 2 {m}
  -98.5706706696188, 30.4144279270294, 9, !- X,Y,Z Vertex 3 {m}
  -61.5793776580203, 42.5290185105942, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6c3ec9c9-da45-40c0-a034-c4a42dfc94ac}, !- Handle
  Building District Office 2 Space,       !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5d1ee44f-bae0-4ba3-b536-2189eb78069c}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {6c3ec9c9-da45-40c0-a034-c4a42dfc94ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.5063418373543, 149.124430952741, 3, !- X,Y,Z Vertex 1 {m}
  -48.5063418373543, 149.124430952741, 0, !- X,Y,Z Vertex 2 {m}
  -67.2621725559718, 142.981858203724, 0, !- X,Y,Z Vertex 3 {m}
  -67.2621725559718, 142.981858203724, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e3f57ca4-c914-4696-8f35-1e5a7dc6a618}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {6c3ec9c9-da45-40c0-a034-c4a42dfc94ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.2621725559718, 142.981858203724, 3, !- X,Y,Z Vertex 1 {m}
  -67.2621725559718, 142.981858203724, 0, !- X,Y,Z Vertex 2 {m}
  -51.50750369548, 95.2233004360045, 0,   !- X,Y,Z Vertex 3 {m}
  -51.50750369548, 95.2233004360045, 3;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53d86d1c-fe06-48d4-afc7-85d58698868a}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {6c3ec9c9-da45-40c0-a034-c4a42dfc94ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.50750369548, 95.2233004360045, 3,   !- X,Y,Z Vertex 1 {m}
  -51.50750369548, 95.2233004360045, 0,   !- X,Y,Z Vertex 2 {m}
  -32.7515571006164, 101.365958281836, 0, !- X,Y,Z Vertex 3 {m}
  -32.7515571006164, 101.365958281836, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3bd28b9f-3854-4478-8b76-af2bbdd306b3}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {6c3ec9c9-da45-40c0-a034-c4a42dfc94ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.7515571006164, 101.365958281836, 0, !- X,Y,Z Vertex 1 {m}
  -51.50750369548, 95.2233004360045, 0,   !- X,Y,Z Vertex 2 {m}
  -67.2621725559718, 142.981858203724, 0, !- X,Y,Z Vertex 3 {m}
  -48.5063418373543, 149.124430952741, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f53fb54-67d8-472e-90ef-67b42517077c}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {6c3ec9c9-da45-40c0-a034-c4a42dfc94ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.7515571006164, 101.365958281836, 3, !- X,Y,Z Vertex 1 {m}
  -32.7515571006164, 101.365958281836, 0, !- X,Y,Z Vertex 2 {m}
  -48.5063418373543, 149.124430952741, 0, !- X,Y,Z Vertex 3 {m}
  -48.5063418373543, 149.124430952741, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {be93a2a6-221a-4c4d-bddf-35506448539c}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {6c3ec9c9-da45-40c0-a034-c4a42dfc94ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -48.5063418373543, 149.124430952741, 3, !- X,Y,Z Vertex 1 {m}
  -67.2621725559718, 142.981858203724, 3, !- X,Y,Z Vertex 2 {m}
  -51.50750369548, 95.2233004360045, 3,   !- X,Y,Z Vertex 3 {m}
  -32.7515571006164, 101.365958281836, 3; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {811edcbb-e5d4-4a10-927d-03f4519fcb48}, !- Handle
  Building Office 1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5b98cbd7-9010-4fe1-ba7e-e615e99698d6}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {811edcbb-e5d4-4a10-927d-03f4519fcb48}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.2794933138034, 368.10108597188, 18,  !- X,Y,Z Vertex 1 {m}
  43.2794933138034, 368.10108597188, 0,   !- X,Y,Z Vertex 2 {m}
  -55.1854341838323, 335.852793632616, 0, !- X,Y,Z Vertex 3 {m}
  -55.1854341838323, 335.852793632616, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2df1bb9f-53be-4990-8c1e-a94fbd6e0cc5}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {811edcbb-e5d4-4a10-927d-03f4519fcb48}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.5206626101495, 321.901619042728, 18, !- X,Y,Z Vertex 1 {m}
  58.5206626101495, 321.901619042728, 0,  !- X,Y,Z Vertex 2 {m}
  43.2794933138034, 368.10108597188, 0,   !- X,Y,Z Vertex 3 {m}
  43.2794933138034, 368.10108597188, 18;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c6300a7-dfd2-4946-8f51-2b35891900a9}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {811edcbb-e5d4-4a10-927d-03f4519fcb48}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.1854341838323, 335.852793632616, 18, !- X,Y,Z Vertex 1 {m}
  -55.1854341838323, 335.852793632616, 0, !- X,Y,Z Vertex 2 {m}
  -39.9448534060145, 289.652894508108, 0, !- X,Y,Z Vertex 3 {m}
  -39.9448534060145, 289.652894508108, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {05cc7a04-5d80-4355-bd32-b1f8a8af3af3}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {811edcbb-e5d4-4a10-927d-03f4519fcb48}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.5206626101495, 321.901619042728, 0,  !- X,Y,Z Vertex 1 {m}
  -39.9448534060145, 289.652894508108, 0, !- X,Y,Z Vertex 2 {m}
  -55.1854341838323, 335.852793632616, 0, !- X,Y,Z Vertex 3 {m}
  43.2794933138034, 368.10108597188, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ff099528-9247-4880-9b55-49655b77ff14}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {811edcbb-e5d4-4a10-927d-03f4519fcb48}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.9448534060145, 289.652894508108, 18, !- X,Y,Z Vertex 1 {m}
  -39.9448534060145, 289.652894508108, 0, !- X,Y,Z Vertex 2 {m}
  58.5206626101495, 321.901619042728, 0,  !- X,Y,Z Vertex 3 {m}
  58.5206626101495, 321.901619042728, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b41ad06-cc88-4a19-96c7-51c9753c47cc}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {811edcbb-e5d4-4a10-927d-03f4519fcb48}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.2794933138034, 368.10108597188, 18,  !- X,Y,Z Vertex 1 {m}
  -55.1854341838323, 335.852793632616, 18, !- X,Y,Z Vertex 2 {m}
  -39.9448534060145, 289.652894508108, 18, !- X,Y,Z Vertex 3 {m}
  58.5206626101495, 321.901619042728, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Handle
  Building Hospital 1 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {e0d9977f-ce7c-4f65-a989-dc2677e438c5}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.901743269802, 233.654187188968, 0, !- X,Y,Z Vertex 1 {m}
  -238.367567073254, 303.044015317563, 0, !- X,Y,Z Vertex 2 {m}
  -215.965111150519, 310.380257477627, 0, !- X,Y,Z Vertex 3 {m}
  -208.088510285137, 286.501420823314, 0, !- X,Y,Z Vertex 4 {m}
  -167.622727116011, 300.328384963492, 0, !- X,Y,Z Vertex 5 {m}
  -153.075046717568, 254.476490746145, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {da98e2bb-8780-4d61-a0ec-6c4bf1aa5a4e}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -238.367567073254, 303.044015317563, 30, !- X,Y,Z Vertex 1 {m}
  -238.367567073254, 303.044015317563, 0, !- X,Y,Z Vertex 2 {m}
  -214.901743269802, 233.654187188968, 0, !- X,Y,Z Vertex 3 {m}
  -214.901743269802, 233.654187188968, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bad39e3d-d069-42d2-be75-ff80624a6bf0}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -167.622727116011, 300.328384963492, 30, !- X,Y,Z Vertex 1 {m}
  -167.622727116011, 300.328384963492, 0, !- X,Y,Z Vertex 2 {m}
  -208.088510285137, 286.501420823314, 0, !- X,Y,Z Vertex 3 {m}
  -208.088510285137, 286.501420823314, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b89e0e1c-8e9b-430d-8612-d92c130cb8d8}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.075046717568, 254.476490746145, 30, !- X,Y,Z Vertex 1 {m}
  -153.075046717568, 254.476490746145, 0, !- X,Y,Z Vertex 2 {m}
  -167.622727116011, 300.328384963492, 0, !- X,Y,Z Vertex 3 {m}
  -167.622727116011, 300.328384963492, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {949dc1f1-eb6f-4447-aece-29a63b665ae1}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -214.901743269802, 233.654187188968, 30, !- X,Y,Z Vertex 1 {m}
  -214.901743269802, 233.654187188968, 0, !- X,Y,Z Vertex 2 {m}
  -153.075046717568, 254.476490746145, 0, !- X,Y,Z Vertex 3 {m}
  -153.075046717568, 254.476490746145, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6788f156-1c3c-4fbd-94f6-60cf9b012e76}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.075046717568, 254.476490746145, 30, !- X,Y,Z Vertex 1 {m}
  -167.622727116011, 300.328384963492, 30, !- X,Y,Z Vertex 2 {m}
  -208.088510285137, 286.501420823314, 30, !- X,Y,Z Vertex 3 {m}
  -215.965111150519, 310.380257477627, 30, !- X,Y,Z Vertex 4 {m}
  -238.367567073254, 303.044015317563, 30, !- X,Y,Z Vertex 5 {m}
  -214.901743269802, 233.654187188968, 30; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {814b18af-4130-4393-8275-3df3fae5bf83}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -215.965111150519, 310.380257477627, 30, !- X,Y,Z Vertex 1 {m}
  -215.965111150519, 310.380257477627, 0, !- X,Y,Z Vertex 2 {m}
  -238.367567073254, 303.044015317563, 0, !- X,Y,Z Vertex 3 {m}
  -238.367567073254, 303.044015317563, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3fc60a9f-da5d-4de1-8842-07593971f08b}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {73db9bb4-1570-42d4-a539-0f262c87a1a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -208.088510285137, 286.501420823314, 30, !- X,Y,Z Vertex 1 {m}
  -208.088510285137, 286.501420823314, 0, !- X,Y,Z Vertex 2 {m}
  -215.965111150519, 310.380257477627, 0, !- X,Y,Z Vertex 3 {m}
  -215.965111150519, 310.380257477627, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Handle
  Building Mixed use 2 Space,             !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b95b9c1b-8a57-4692-87dc-f36a71757f6d}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -268.624750752832, 522.958668203878, 24, !- X,Y,Z Vertex 1 {m}
  -268.624750752832, 522.958668203878, 0, !- X,Y,Z Vertex 2 {m}
  -317.114446969075, 672.253976998003, 0, !- X,Y,Z Vertex 3 {m}
  -317.114446969075, 672.253976998003, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d802397-1dbe-4b77-98e0-1ec6f45f096b}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -308.059837255965, 510.045051591402, 0, !- X,Y,Z Vertex 1 {m}
  -376.019606847088, 714.296016635408, 0, !- X,Y,Z Vertex 2 {m}
  -241.731300248797, 758.270324414847, 0, !- X,Y,Z Vertex 3 {m}
  -223.874474574782, 702.344657077708, 0, !- X,Y,Z Vertex 4 {m}
  -317.114446969075, 672.253976998003, 0, !- X,Y,Z Vertex 5 {m}
  -268.624750752832, 522.958668203878, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {ca182244-4e78-4a29-b0c8-c0210a98ce38}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -376.019606847088, 714.296016635408, 24, !- X,Y,Z Vertex 1 {m}
  -376.019606847088, 714.296016635408, 0, !- X,Y,Z Vertex 2 {m}
  -308.059837255965, 510.045051591402, 0, !- X,Y,Z Vertex 3 {m}
  -308.059837255965, 510.045051591402, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22f61a63-9704-4901-a993-db21217c32b1}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -308.059837255965, 510.045051591402, 24, !- X,Y,Z Vertex 1 {m}
  -308.059837255965, 510.045051591402, 0, !- X,Y,Z Vertex 2 {m}
  -268.624750752832, 522.958668203878, 0, !- X,Y,Z Vertex 3 {m}
  -268.624750752832, 522.958668203878, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f1a7690f-f24a-4a1a-9c9a-be6a1eae27e3}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -241.731300248797, 758.270324414847, 24, !- X,Y,Z Vertex 1 {m}
  -241.731300248797, 758.270324414847, 0, !- X,Y,Z Vertex 2 {m}
  -376.019606847088, 714.296016635408, 0, !- X,Y,Z Vertex 3 {m}
  -376.019606847088, 714.296016635408, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {119c762f-609c-4839-9517-d45be68f8773}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -223.874474574782, 702.344657077708, 24, !- X,Y,Z Vertex 1 {m}
  -223.874474574782, 702.344657077708, 0, !- X,Y,Z Vertex 2 {m}
  -241.731300248797, 758.270324414847, 0, !- X,Y,Z Vertex 3 {m}
  -241.731300248797, 758.270324414847, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ec1515ed-9434-45cb-861f-182673a47daf}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -317.114446969075, 672.253976998003, 24, !- X,Y,Z Vertex 1 {m}
  -317.114446969075, 672.253976998003, 0, !- X,Y,Z Vertex 2 {m}
  -223.874474574782, 702.344657077708, 0, !- X,Y,Z Vertex 3 {m}
  -223.874474574782, 702.344657077708, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {597b62e0-1163-47ac-aacc-1036c5583aa0}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {0078ced5-6707-4984-855e-e887d5c3b824}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -268.624750752832, 522.958668203878, 24, !- X,Y,Z Vertex 1 {m}
  -317.114446969075, 672.253976998003, 24, !- X,Y,Z Vertex 2 {m}
  -223.874474574782, 702.344657077708, 24, !- X,Y,Z Vertex 3 {m}
  -241.731300248797, 758.270324414847, 24, !- X,Y,Z Vertex 4 {m}
  -376.019606847088, 714.296016635408, 24, !- X,Y,Z Vertex 5 {m}
  -308.059837255965, 510.045051591402, 24; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {cf2c69a5-e478-423c-b06d-bc4e9ea94c5f}, !- Handle
  Building Restaurant 13 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {af0c0e75-d307-4cb3-bb52-2f2304c72229}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {cf2c69a5-e478-423c-b06d-bc4e9ea94c5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.6965380719055, 150.223369731691, 9, !- X,Y,Z Vertex 1 {m}
  -96.6965380719055, 150.223369731691, 0, !- X,Y,Z Vertex 2 {m}
  -104.573680442379, 174.10254768978, 0,  !- X,Y,Z Vertex 3 {m}
  -104.573680442379, 174.10254768978, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c68f230c-db62-4276-a73f-c9b3f5595c44}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {cf2c69a5-e478-423c-b06d-bc4e9ea94c5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -134.729310624518, 137.767912493309, 9, !- X,Y,Z Vertex 1 {m}
  -134.729310624518, 137.767912493309, 0, !- X,Y,Z Vertex 2 {m}
  -96.6965380719055, 150.223369731691, 0, !- X,Y,Z Vertex 3 {m}
  -96.6965380719055, 150.223369731691, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b11cfc4-e5e1-4088-b7d3-c0d85694f278}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {cf2c69a5-e478-423c-b06d-bc4e9ea94c5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -134.729310624518, 137.767912493309, 0, !- X,Y,Z Vertex 1 {m}
  -142.606335504927, 161.647176725912, 0, !- X,Y,Z Vertex 2 {m}
  -104.573680442379, 174.10254768978, 0,  !- X,Y,Z Vertex 3 {m}
  -96.6965380719055, 150.223369731691, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {74efbb7c-fd20-4f96-8971-ec235cd6691a}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {cf2c69a5-e478-423c-b06d-bc4e9ea94c5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.573680442379, 174.10254768978, 9,  !- X,Y,Z Vertex 1 {m}
  -104.573680442379, 174.10254768978, 0,  !- X,Y,Z Vertex 2 {m}
  -142.606335504927, 161.647176725912, 0, !- X,Y,Z Vertex 3 {m}
  -142.606335504927, 161.647176725912, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b9e7a678-e874-41ae-8adc-0e07b8f757b2}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {cf2c69a5-e478-423c-b06d-bc4e9ea94c5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -142.606335504927, 161.647176725912, 9, !- X,Y,Z Vertex 1 {m}
  -142.606335504927, 161.647176725912, 0, !- X,Y,Z Vertex 2 {m}
  -134.729310624518, 137.767912493309, 0, !- X,Y,Z Vertex 3 {m}
  -134.729310624518, 137.767912493309, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3432cf63-59eb-44fc-850d-8582f494b906}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {cf2c69a5-e478-423c-b06d-bc4e9ea94c5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.6965380719055, 150.223369731691, 9, !- X,Y,Z Vertex 1 {m}
  -104.573680442379, 174.10254768978, 9,  !- X,Y,Z Vertex 2 {m}
  -142.606335504927, 161.647176725912, 9, !- X,Y,Z Vertex 3 {m}
  -134.729310624518, 137.767912493309, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {797daf62-9352-4c9f-b5f7-018f8bf6e425}, !- Handle
  Building Hotel 1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b630be61-bda8-4b70-8861-0dd1d25ae968}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {797daf62-9352-4c9f-b5f7-018f8bf6e425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.09769896897, 732.675631447171, 30, !- X,Y,Z Vertex 1 {m}
  -133.09769896897, 732.675631447171, 0,  !- X,Y,Z Vertex 2 {m}
  -85.2884292642681, 748.725742615031, 0, !- X,Y,Z Vertex 3 {m}
  -85.2884292642681, 748.725742615031, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22f932fa-0035-44d3-8a40-febbc4dbe354}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {797daf62-9352-4c9f-b5f7-018f8bf6e425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -85.2884292642681, 748.725742615031, 0, !- X,Y,Z Vertex 1 {m}
  -133.09769896897, 732.675631447171, 0,  !- X,Y,Z Vertex 2 {m}
  -151.744504090144, 787.820043169174, 0, !- X,Y,Z Vertex 3 {m}
  -103.935573408108, 803.869897550649, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9d5813d8-5e13-4e80-a7ab-93bedd10319e}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {797daf62-9352-4c9f-b5f7-018f8bf6e425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -103.935573408108, 803.869897550649, 30, !- X,Y,Z Vertex 1 {m}
  -103.935573408108, 803.869897550649, 0, !- X,Y,Z Vertex 2 {m}
  -151.744504090144, 787.820043169174, 0, !- X,Y,Z Vertex 3 {m}
  -151.744504090144, 787.820043169174, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {80db8d93-f499-46b5-aef5-889c0eafd9a1}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {797daf62-9352-4c9f-b5f7-018f8bf6e425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -85.2884292642681, 748.725742615031, 30, !- X,Y,Z Vertex 1 {m}
  -85.2884292642681, 748.725742615031, 0, !- X,Y,Z Vertex 2 {m}
  -103.935573408108, 803.869897550649, 0, !- X,Y,Z Vertex 3 {m}
  -103.935573408108, 803.869897550649, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7d1b02ab-ec39-4f9e-a269-37ebc48d8bd5}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {797daf62-9352-4c9f-b5f7-018f8bf6e425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -103.935573408108, 803.869897550649, 30, !- X,Y,Z Vertex 1 {m}
  -151.744504090144, 787.820043169174, 30, !- X,Y,Z Vertex 2 {m}
  -133.09769896897, 732.675631447171, 30, !- X,Y,Z Vertex 3 {m}
  -85.2884292642681, 748.725742615031, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {54f22dfc-308a-4960-95e3-b5ca8b7391b6}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {797daf62-9352-4c9f-b5f7-018f8bf6e425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -151.744504090144, 787.820043169174, 30, !- X,Y,Z Vertex 1 {m}
  -151.744504090144, 787.820043169174, 0, !- X,Y,Z Vertex 2 {m}
  -133.09769896897, 732.675631447171, 0,  !- X,Y,Z Vertex 3 {m}
  -133.09769896897, 732.675631447171, 30; !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {75519a3c-8476-47e5-bb0b-ef166f088ecd}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  109.528321625125,                       !- Position X-Coordinate {m}
  91.4088089305634,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {66547be2-37e2-48c6-9eaa-bca036c93de5}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {6a51022e-8c34-4303-bb02-773c7e412f60}, !- Space Name
  108.294016603311,                       !- Position X-Coordinate {m}
  91.3943696372334,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {05260877-75e9-46e8-9a37-304b8214f227}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  82.3104796635958,                       !- Position X-Coordinate {m}
  10.0284240891603,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {196e27f0-cc22-466a-b5e3-a0d22fa42125}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {264bd9f0-3a0a-47b1-9f08-257a64f36bea}, !- Space Name
  81.9488201981281,                       !- Position X-Coordinate {m}
  11.2090190440344,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c045e735-aee9-4d99-94c3-71230913e7d2}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  28.0201445189674,                       !- Position X-Coordinate {m}
  83.1486647888655,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {792be932-434b-4c6e-bd92-061365918755}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {faa77d94-9954-4124-8c9d-accbd13d5c07}, !- Space Name
  29.1942115379032,                       !- Position X-Coordinate {m}
  83.5297024196861,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1f3c0e6d-80c2-462f-b142-a658699d55a1}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  24.1676107345681,                       !- Position X-Coordinate {m}
  172.055275299971,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e935cebf-62b3-41c2-9e22-b7beb1eeb70c}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {e33fd1e6-57d8-43f9-886a-f8b2f1f41952}, !- Space Name
  24.5463193792436,                       !- Position X-Coordinate {m}
  170.879903710561,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1d9d594-515f-42dc-bf62-9a88d6a0b197}, !- Handle
  Building Story 1 Space 5 Daylt Sensor 1, !- Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  42.2666824363042,                       !- Position X-Coordinate {m}
  201.22036324532,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4b24933b-3c42-4456-8593-9e9daaf56595}, !- Handle
  Building Story 1 Space 5 Daylt Sensor 2, !- Name
  {c42bef3a-a59a-4083-909f-8ba10e79baf9}, !- Space Name
  43.4413816020922,                       !- Position X-Coordinate {m}
  201.601608672078,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ea004724-8095-4483-8462-71261db531e6}, !- Handle
  Building Story 1 Space 6 Daylt Sensor 1, !- Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  61.3019495003769,                       !- Position X-Coordinate {m}
  228.125843801151,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {980df8d9-9363-44d5-b81d-4047a1d4fc22}, !- Handle
  Building Story 1 Space 6 Daylt Sensor 2, !- Name
  {6cf17db3-2c51-423c-90b4-d52b8f3c7332}, !- Space Name
  61.6806429817726,                       !- Position X-Coordinate {m}
  226.950541026997,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {84f01802-311c-41a7-bf9c-19bab7078d21}, !- Handle
  Building Story 1 Space 7 Daylt Sensor 1, !- Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  97.3939645517189,                       !- Position X-Coordinate {m}
  201.074293194428,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6f6fba8f-37ec-4193-b8ab-54919459cbf1}, !- Handle
  Building Story 1 Space 7 Daylt Sensor 2, !- Name
  {bb995cb7-30f3-419a-8bce-347031f3d66e}, !- Space Name
  96.2153271302313,                       !- Position X-Coordinate {m}
  200.706721734389,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {35add83d-a3ed-4e90-8e08-3542bf389943}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  109.528321625125,                       !- Position X-Coordinate {m}
  91.4088089305634,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5cb5e25d-429f-4dee-bcf3-078ea7b22cef}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  {59c16833-2e4b-46f1-a5dd-0b79a2b417ef}, !- Space Name
  108.294016603311,                       !- Position X-Coordinate {m}
  91.3943696372334,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c061a64d-7fbd-4622-9f3b-5d7baa6d2045}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  82.3104796635958,                       !- Position X-Coordinate {m}
  10.0284240891603,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {206ef7a8-d120-4b04-af7a-10077b1c8842}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  {6f4e5b0b-a919-43a8-9081-cbd6799b99fe}, !- Space Name
  81.9488201981281,                       !- Position X-Coordinate {m}
  11.2090190440344,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {20df2a01-7f53-4429-a31b-1f7cd859d17f}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  28.0201445189674,                       !- Position X-Coordinate {m}
  83.1486647888655,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d72e01eb-e6c5-42e1-b401-202bdaf91998}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  {6cd606df-4ad9-44c5-b46f-9cb97bdde5ce}, !- Space Name
  29.1942115379032,                       !- Position X-Coordinate {m}
  83.5297024196861,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ed5cebce-6eb5-4d88-989d-f50a35263167}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  24.1676107345681,                       !- Position X-Coordinate {m}
  172.055275299971,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {125b7bc6-372a-4eb0-a87b-b9b80f5f7812}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  {83b2a28b-d424-4b65-b447-c183c81d527f}, !- Space Name
  24.5463193792436,                       !- Position X-Coordinate {m}
  170.879903710561,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a5e3e66c-de88-4f7a-af0c-084e93f8d54c}, !- Handle
  Building Story 2 Space 5 Daylt Sensor 1, !- Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  42.2666824363042,                       !- Position X-Coordinate {m}
  201.22036324532,                        !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5938ff98-c926-421a-9eb4-3b81e26cb6eb}, !- Handle
  Building Story 2 Space 5 Daylt Sensor 2, !- Name
  {10e73926-0dd3-47c2-b9c4-b5d34ea57ddd}, !- Space Name
  43.4413816020922,                       !- Position X-Coordinate {m}
  201.601608672078,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {773212c6-148a-4069-94f3-8c585b62b5e1}, !- Handle
  Building Story 2 Space 6 Daylt Sensor 1, !- Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  61.3019495003769,                       !- Position X-Coordinate {m}
  228.125843801151,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cd11c5bd-dc6c-4552-aeaa-37e589869401}, !- Handle
  Building Story 2 Space 6 Daylt Sensor 2, !- Name
  {728540d8-e8d1-4d23-bfdf-42a525bc3814}, !- Space Name
  61.6806429817725,                       !- Position X-Coordinate {m}
  226.950541026997,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {68530745-492d-4d41-9f5b-3aefabec5ccb}, !- Handle
  Building Story 2 Space 7 Daylt Sensor 1, !- Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  97.3939645517189,                       !- Position X-Coordinate {m}
  201.074293194428,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f55ce444-d35d-4e14-a182-6573874c0f7b}, !- Handle
  Building Story 2 Space 7 Daylt Sensor 2, !- Name
  {849b0c79-6bbe-46bd-99bf-033dd5580387}, !- Space Name
  96.2153271302313,                       !- Position X-Coordinate {m}
  200.706721734389,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ddc40a51-f638-4214-9cbf-c6d1e0197df7}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 1, !- Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  109.528321625125,                       !- Position X-Coordinate {m}
  91.4088089305634,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fd4eeb2d-526c-488a-847e-2ded3e504afe}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 2, !- Name
  {e386d58f-10c2-4b7c-9fc1-ed3b5c3c3ae5}, !- Space Name
  108.294016603311,                       !- Position X-Coordinate {m}
  91.3943696372334,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4c0efddc-9e63-44ef-bd11-f53b948d07dd}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 1, !- Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  82.3104796635958,                       !- Position X-Coordinate {m}
  10.0284240891603,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {be976fcf-e4f3-42b0-99aa-49621aa47a32}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 2, !- Name
  {7ce2b1fe-057d-44ff-9f39-188004ced2c5}, !- Space Name
  81.9488201981281,                       !- Position X-Coordinate {m}
  11.2090190440344,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {17ac1281-5c55-4c17-a56c-cb3ce2171c59}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 1, !- Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  28.0201445189674,                       !- Position X-Coordinate {m}
  83.1486647888655,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1dd56b7d-a083-4d57-87b6-4a51159ec8e9}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 2, !- Name
  {1f631e43-a9be-4ba9-a625-d34b8c759504}, !- Space Name
  29.1942115379032,                       !- Position X-Coordinate {m}
  83.5297024196861,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4fa77f5a-98aa-41bd-b01d-4542c230ec7c}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 1, !- Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  24.1676107345682,                       !- Position X-Coordinate {m}
  172.055275299971,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f5b67e47-7bcf-4275-9d67-3fd59b27dce4}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 2, !- Name
  {c31f3da2-7067-4280-acd2-9205efb4f855}, !- Space Name
  24.5463193792436,                       !- Position X-Coordinate {m}
  170.879903710561,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {af35ce2b-30da-49a7-94b9-8e964b91e8c3}, !- Handle
  Building Story 3 Space 5 Daylt Sensor 1, !- Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  42.2666824363044,                       !- Position X-Coordinate {m}
  201.22036324532,                        !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d7546596-1349-4f83-ab21-e1fcce8a02c3}, !- Handle
  Building Story 3 Space 5 Daylt Sensor 2, !- Name
  {21c82944-9990-4992-8599-41233e5ae171}, !- Space Name
  43.4413816020923,                       !- Position X-Coordinate {m}
  201.601608672078,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aeaf0ef3-203f-4bc3-b848-8a37f20337bc}, !- Handle
  Building Story 3 Space 6 Daylt Sensor 1, !- Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  61.3019495003769,                       !- Position X-Coordinate {m}
  228.125843801151,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {caceddf8-d4c0-4d9c-af2f-b5e6e96d4bb9}, !- Handle
  Building Story 3 Space 6 Daylt Sensor 2, !- Name
  {6c51c950-f6ab-499a-ac38-eeacb2831db8}, !- Space Name
  61.6806429817725,                       !- Position X-Coordinate {m}
  226.950541026997,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {89675501-9271-4369-8dbc-35ff6fcd6560}, !- Handle
  Building Story 3 Space 7 Daylt Sensor 1, !- Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  97.3939645517189,                       !- Position X-Coordinate {m}
  201.074293194428,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d24023c7-22b9-4a3b-956e-e4b7c013b823}, !- Handle
  Building Story 3 Space 7 Daylt Sensor 2, !- Name
  {5d12a79c-91f8-44ff-8fb0-dfb3cb284f24}, !- Space Name
  96.2153271302313,                       !- Position X-Coordinate {m}
  200.706721734389,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {61c70fd5-22da-47b3-a33d-0e0c9bc4f2f8}, !- Handle
  Building Story 4 Space 1 Daylt Sensor 1, !- Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  109.528321625125,                       !- Position X-Coordinate {m}
  91.4088089305634,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {caf89bf8-a16c-4404-9fec-c5071e4e0767}, !- Handle
  Building Story 4 Space 1 Daylt Sensor 2, !- Name
  {125f5195-d77f-429c-953e-fecdff08a0c9}, !- Space Name
  108.294016603311,                       !- Position X-Coordinate {m}
  91.3943696372334,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {839afcaa-74b0-45eb-84e0-d30277e7a273}, !- Handle
  Building Story 4 Space 2 Daylt Sensor 1, !- Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  82.3104796635959,                       !- Position X-Coordinate {m}
  10.0284240891603,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8a903638-2d7e-4f43-be42-7a8f894fb89d}, !- Handle
  Building Story 4 Space 2 Daylt Sensor 2, !- Name
  {50a3cc38-74ec-4369-bf6f-cf5b752be264}, !- Space Name
  81.9488201981281,                       !- Position X-Coordinate {m}
  11.2090190440343,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d22605ae-1712-4f36-b9b7-43b8df2fd649}, !- Handle
  Building Story 4 Space 3 Daylt Sensor 1, !- Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  28.0201445189674,                       !- Position X-Coordinate {m}
  83.1486647888655,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bfcd85bb-e9ae-44dd-9295-514c5d9a9c70}, !- Handle
  Building Story 4 Space 3 Daylt Sensor 2, !- Name
  {8981a290-491f-4812-b9a3-2863214cec9e}, !- Space Name
  29.1942115379032,                       !- Position X-Coordinate {m}
  83.5297024196861,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {996eaad7-4839-4be8-a97e-fc5d45805539}, !- Handle
  Building Story 4 Space 4 Daylt Sensor 1, !- Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  24.1676107345682,                       !- Position X-Coordinate {m}
  172.055275299971,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {914e02b9-fb49-43d4-916c-66d218fb2b85}, !- Handle
  Building Story 4 Space 4 Daylt Sensor 2, !- Name
  {7d8de8ac-db01-42bb-8eae-29b6cf6ab024}, !- Space Name
  24.5463193792436,                       !- Position X-Coordinate {m}
  170.879903710561,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d209afd4-0f5b-4c40-9c38-a0540096d04d}, !- Handle
  Building Story 4 Space 5 Daylt Sensor 1, !- Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  42.2666824363042,                       !- Position X-Coordinate {m}
  201.22036324532,                        !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d5ab8b33-42d3-4002-a370-aeb56f4c35f0}, !- Handle
  Building Story 4 Space 5 Daylt Sensor 2, !- Name
  {dbbebe72-a622-483b-be7f-5b652f2c05d7}, !- Space Name
  43.4413816020922,                       !- Position X-Coordinate {m}
  201.601608672078,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4f69e14b-9b4e-43aa-8a61-27d67c592ad9}, !- Handle
  Building Story 4 Space 6 Daylt Sensor 1, !- Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  61.3019495003768,                       !- Position X-Coordinate {m}
  228.125843801151,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9406b115-9250-4a49-b6af-60130cb4ff53}, !- Handle
  Building Story 4 Space 6 Daylt Sensor 2, !- Name
  {2bcd3846-1849-4b3d-9812-c76c633d0b06}, !- Space Name
  61.6806429817725,                       !- Position X-Coordinate {m}
  226.950541026997,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {442b8732-73f8-44d6-9296-ac876717e02b}, !- Handle
  Building Story 4 Space 7 Daylt Sensor 1, !- Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  97.3939645517189,                       !- Position X-Coordinate {m}
  201.074293194428,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {67ca1fb1-c7c9-422f-82f7-9bb734b02c77}, !- Handle
  Building Story 4 Space 7 Daylt Sensor 2, !- Name
  {985ab8fb-1a39-45e8-b357-caa7d03ced81}, !- Space Name
  96.2153271302313,                       !- Position X-Coordinate {m}
  200.706721734389,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {ad00a7bc-de3a-4dc8-ba8c-fa281f6f65cd}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f956202d-b29e-412e-9dae-5f21f8ff6dd7}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {ad00a7bc-de3a-4dc8-ba8c-fa281f6f65cd}; !- Layer 1

OS:InternalMass:Definition,
  {c3feda07-1bcd-430e-84e6-594243617081}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f956202d-b29e-412e-9dae-5f21f8ff6dd7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {dc4b4353-c5a4-4636-96ff-d0b4797999a0}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c1eb235-8772-4dec-8b2e-f6474bea5d1f}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20960620-5133-4ea2-8ebd-0482bca8f1fd}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02fd57d3-0ac1-4bca-aab5-6be07e238a68}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {beb9cdc2-4269-4b5e-b2bd-0a6aee2435e2}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eeb2214-6600-480d-abe4-d598037fa29b}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03cc6a14-4866-419b-972e-88ac144e4ad1}, !- Handle
  Story Ground Blended Space Type Thermostat 5, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {892ddaf1-8da2-4188-87ef-fd06459dd933}, !- Handle
  Story Ground Blended Space Type Thermostat 6, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6043f63e-0505-4b9e-986b-2b9a253e4a35}, !- Handle
  Story Ground Blended Space Type Thermostat 7, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {f55ec549-5d37-4fc9-9c90-9f8882cb767e}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e35ff8c7-ad2f-4710-beb8-b05b31d67abc}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {085da4b3-9e50-45b9-88d5-9751b0bd9a47}, !- Handle
  Story Mid Blended Space Type Thermostat 1, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6311ca46-8407-48b3-9d4a-c05e39f95e70}, !- Handle
  Story Mid Blended Space Type Thermostat 2, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21f38d25-6a5f-43ee-9c22-fc4f261f9ff8}, !- Handle
  Story Mid Blended Space Type Thermostat 3, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65cf73b3-269c-4059-96ae-e5913f70159b}, !- Handle
  Story Mid Blended Space Type Thermostat 4, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5e8bddf-50dc-4456-9a08-3a2612462355}, !- Handle
  Story Mid Blended Space Type Thermostat 5, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2109bad-cf10-4d43-8325-c01cec2c7b17}, !- Handle
  Story Mid Blended Space Type Thermostat 6, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c526a47-3273-4116-bebe-429c8b859958}, !- Handle
  Story Mid Blended Space Type Thermostat 7, !- Name
  {27f8d4cd-54ce-4489-880d-2b2417d692d7}, !- Heating Setpoint Temperature Schedule Name
  {f11de0a5-2e27-4ce1-b08d-8a98478cbfa5}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {fb4a2406-5d3d-45ae-a635-3f00df014ff8}, !- Handle
  Story Mid2 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c746eda2-58ee-4e71-8165-8486a08c9e7e}, !- Handle
  Story Mid2 Blended Space Type Thermostat, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01e68c80-bc14-4746-a8a8-c33dbd36ebab}, !- Handle
  Story Mid2 Blended Space Type Thermostat 1, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00fd7b16-bf2d-4f09-acea-d5a877a33b0c}, !- Handle
  Story Mid2 Blended Space Type Thermostat 2, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dee7dd28-a630-46d2-aaf2-ecd496e8b3c4}, !- Handle
  Story Mid2 Blended Space Type Thermostat 3, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b7dc66d-a099-45e2-8cfd-dfb0325efba7}, !- Handle
  Story Mid2 Blended Space Type Thermostat 4, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aab115fe-82e5-4617-9ed7-6d0dd233a44f}, !- Handle
  Story Mid2 Blended Space Type Thermostat 5, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19137093-e5d9-41f4-9b51-48d376282ec3}, !- Handle
  Story Mid2 Blended Space Type Thermostat 6, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44bb0410-dc3c-423f-937f-e91476e006b6}, !- Handle
  Story Mid2 Blended Space Type Thermostat 7, !- Name
  {ecb4dd0c-1e7c-4d98-a34c-d418579bec5d}, !- Heating Setpoint Temperature Schedule Name
  {fc132fb4-33e1-4874-86e3-72cad821181d}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {9c5926e9-e3ea-431b-8f83-4b6592a77770}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94d4daa2-ffa2-42f6-b247-49826630b08a}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8de3b96a-9287-4523-a6f6-b1f81e04dc7c}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e581eaa-07c9-4341-8cae-9f8f5baff3c9}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d1b2209-4f89-4e6c-8d2c-2de1f49711a9}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77e77cb2-5a01-49e7-b91d-fa3fe51ca240}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcaf6023-c6ea-44e3-aec7-68832db3552d}, !- Handle
  Story Top Blended Space Type Thermostat 5, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83e66019-42f5-4a71-922a-572a72e5875b}, !- Handle
  Story Top Blended Space Type Thermostat 6, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb8b13ac-e67b-415c-a62c-72945d59a264}, !- Handle
  Story Top Blended Space Type Thermostat 7, !- Name
  {25442840-524e-4d3c-8495-1369750825c5}, !- Heating Setpoint Temperature Schedule Name
  {8ec03526-cdb7-49af-a84b-bd222fc72c39}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {b75c70e2-6ab1-4118-bfe7-2526187cc6aa}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {41973d85-8f21-4e7f-92b7-703619defdfd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e4786769-ceb5-41ee-b067-5634c9ec90f1}, !- Plant Side Inlet Node Name
  {eacf3960-d2a3-426e-8f92-43c9e49e8ce8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {307594b3-a2b5-4a53-b8d2-4ef43af339cb}, !- Demand Side Inlet Node Name
  {32485377-3c30-4c7c-90fd-975ac47e27f8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8de5095b-2c0e-4cfb-a040-1ab9f3d662eb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Demand Mixer Name
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Demand Splitter Name
  {cf691c56-deef-4667-9ac7-7589592e827c}, !- Supply Mixer Name
  {32257645-738d-44b5-92a1-2c120059949a}; !- Supply Splitter Name

OS:Node,
  {2dff7608-73c7-4f9b-b3a7-c27ad2755599}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {e4786769-ceb5-41ee-b067-5634c9ec90f1}, !- Inlet Port
  {bda153c1-a51e-403e-b6f2-8099d15a0ee1}; !- Outlet Port

OS:Node,
  {41973d85-8f21-4e7f-92b7-703619defdfd}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {f7484f6d-85f0-4d80-bfc3-df7757445489}, !- Inlet Port
  {eacf3960-d2a3-426e-8f92-43c9e49e8ce8}; !- Outlet Port

OS:Node,
  {7c20e837-5ccd-4b40-af05-31b1cace604e}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {aa83f632-9f7d-4523-a678-a87a0c6ef87e}, !- Inlet Port
  {f9668487-e5d6-4385-b674-d8b6d0f42202}; !- Outlet Port

OS:Connector:Mixer,
  {cf691c56-deef-4667-9ac7-7589592e827c}, !- Handle
  Connector Mixer 7,                      !- Name
  {3ee6f90e-b148-47b4-b8ec-e2ef4fd8e2d6}, !- Outlet Branch Name
  {aca47147-2ae7-4fba-8af2-6a53d6fcc258}, !- Inlet Branch Name 1
  {22d86e60-d157-4a2c-a565-99452b5156cb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {32257645-738d-44b5-92a1-2c120059949a}, !- Handle
  Connector Splitter 7,                   !- Name
  {3ffd1c21-9179-49a1-8cda-f7e5bb4f044c}, !- Inlet Branch Name
  {aa83f632-9f7d-4523-a678-a87a0c6ef87e}, !- Outlet Branch Name 1
  {7466c96f-1a4f-4480-baaf-4389d3624d54}; !- Outlet Branch Name 2

OS:Connection,
  {e4786769-ceb5-41ee-b067-5634c9ec90f1}, !- Handle
  {b75c70e2-6ab1-4118-bfe7-2526187cc6aa}, !- Source Object
  14,                                     !- Outlet Port
  {2dff7608-73c7-4f9b-b3a7-c27ad2755599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa83f632-9f7d-4523-a678-a87a0c6ef87e}, !- Handle
  {32257645-738d-44b5-92a1-2c120059949a}, !- Source Object
  3,                                      !- Outlet Port
  {7c20e837-5ccd-4b40-af05-31b1cace604e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eacf3960-d2a3-426e-8f92-43c9e49e8ce8}, !- Handle
  {41973d85-8f21-4e7f-92b7-703619defdfd}, !- Source Object
  3,                                      !- Outlet Port
  {b75c70e2-6ab1-4118-bfe7-2526187cc6aa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0665f31e-1cc6-405d-aacc-d98c6ce55390}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {307594b3-a2b5-4a53-b8d2-4ef43af339cb}, !- Inlet Port
  {100fe2d1-95af-4ed1-bfa2-b1af8927727d}; !- Outlet Port

OS:Node,
  {ac44a103-a884-4185-8947-327006b4b881}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {bc78b3e2-b9aa-4963-aecc-eee642f51b18}, !- Inlet Port
  {32485377-3c30-4c7c-90fd-975ac47e27f8}; !- Outlet Port

OS:Node,
  {ea9ab98a-2a13-40a3-bbc5-9cc11c1197fc}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {7ce32215-d412-4761-84a4-31a7f67519be}, !- Inlet Port
  {aad874d0-076f-46fa-bfa9-4da11c434859}; !- Outlet Port

OS:Connector:Mixer,
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Handle
  Connector Mixer 8,                      !- Name
  {efa26da8-3596-4f31-8d8d-9dafcdf8d34f}, !- Outlet Branch Name
  {46ec7006-7c10-4312-ae27-735fffb9d630}, !- Inlet Branch Name 1
  {f70b77ab-5041-46aa-ae36-a1046aa7afda}, !- Inlet Branch Name 2
  {bcfb2b0c-f46b-4cb4-9814-b6860b16753b}, !- Inlet Branch Name 3
  {321d909d-7478-4dd4-80da-d6624a18c8f6}, !- Inlet Branch Name 4
  {ffff57c0-a60d-484a-8399-dddd7da9f43f}, !- Inlet Branch Name 5
  {2f6e0392-ebf8-417c-ae80-563713398eb8}, !- Inlet Branch Name 6
  {5aaf9e9f-63ad-4de6-9783-b633a65b4320}, !- Inlet Branch Name 7
  {36c713ca-a59b-44c9-bce5-d6690f45d212}, !- Inlet Branch Name 8
  {a88d1f97-6c04-41ad-a613-13842202f075}, !- Inlet Branch Name 9
  {de79cf4c-8cd4-4147-84c7-f19798c3a4d2}, !- Inlet Branch Name 10
  {4438edb0-042f-45d4-9dbe-4d62b9c46a0e}, !- Inlet Branch Name 11
  {c564d41e-8225-40d6-9eff-0adbf890caf3}, !- Inlet Branch Name 12
  {97f6c884-e385-47df-aaf8-a1eceba13528}, !- Inlet Branch Name 13
  {0f7b9bdb-9f0f-4b90-97a8-31eb05376787}, !- Inlet Branch Name 14
  {491aa9aa-3a96-4afe-9894-4902687cf393}, !- Inlet Branch Name 15
  {52007169-b4c4-4560-9c46-68606bcfd801}, !- Inlet Branch Name 16
  {aa04ab97-3cf9-42e4-a0b3-7ef5bed7525f}, !- Inlet Branch Name 17
  {e2c797ca-2cda-439a-82f0-cd3563cc78bd}, !- Inlet Branch Name 18
  {4e4b00bb-30ca-4c98-9879-8bd25b043e65}, !- Inlet Branch Name 19
  {bd63c615-e8c3-4de5-bde8-8195a0d40c07}, !- Inlet Branch Name 20
  {aeb15a17-0d78-44e5-9f32-aae7c9105eb5}, !- Inlet Branch Name 21
  {d0848e95-123b-489b-9ca5-371e6b3938be}, !- Inlet Branch Name 22
  {7a3e70b8-4983-4865-bce6-84fed16adfe3}, !- Inlet Branch Name 23
  {24117f10-0dac-459d-95c5-e53c1b5bc134}, !- Inlet Branch Name 24
  {0078cd82-24b7-4c8d-9158-58a410a07553}, !- Inlet Branch Name 25
  {7a5dac8f-780c-4b3d-ad31-c6fdc9b550e2}, !- Inlet Branch Name 26
  {c1d1fad5-e53d-4f76-af46-776a27371b02}, !- Inlet Branch Name 27
  {19bf6cba-ffeb-4d5a-b7bd-90a7cdf2f066}, !- Inlet Branch Name 28
  {7976f97f-54f6-4490-bcab-10da807e8b93}, !- Inlet Branch Name 29
  {08eaf053-64c4-4676-8f8b-12c7eff4b67c}, !- Inlet Branch Name 30
  {ae9c752b-bb7f-46ee-b23a-ec0648641cee}, !- Inlet Branch Name 31
  {411a85ea-f4ac-485b-83ec-0a461ea6f84d}, !- Inlet Branch Name 32
  {9f56ba84-fb6d-4d24-810e-0a8143095ad0}, !- Inlet Branch Name 33
  {9a8a8d25-b804-4fa5-9ce0-f93754758f46}, !- Inlet Branch Name 34
  {fb468a01-f947-462e-84a4-dedd57d62025}, !- Inlet Branch Name 35
  {b23ec4a6-bd59-41a6-8494-8fb4e64bd5c3}, !- Inlet Branch Name 36
  {22b607a7-b2a7-4f18-a8c0-ccb170058b5c}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Handle
  Connector Splitter 8,                   !- Name
  {934cdb0e-87ed-470d-a942-246b654653d3}, !- Inlet Branch Name
  {7ce32215-d412-4761-84a4-31a7f67519be}, !- Outlet Branch Name 1
  {e6f45393-000d-4c3d-975b-f5b04ae4c27b}, !- Outlet Branch Name 2
  {b26b0508-37ce-45c6-8b77-784dc974cd9b}, !- Outlet Branch Name 3
  {4a8daf6a-7d31-4ebc-ab1b-3afe4c68212a}, !- Outlet Branch Name 4
  {0753e741-a70d-4227-9a04-9a9712ba5595}, !- Outlet Branch Name 5
  {534c9553-6c97-4f4a-8bba-288f60bf2a6a}, !- Outlet Branch Name 6
  {6e9ab26d-0a30-4059-91db-eb2a97b1a3a1}, !- Outlet Branch Name 7
  {25900554-cf0b-4d11-b509-7dc3b4ac8bcb}, !- Outlet Branch Name 8
  {5311c597-8057-424d-80fe-5a665dbb29b8}, !- Outlet Branch Name 9
  {5b1c25bd-68da-49cc-9a02-cb658a558ef6}, !- Outlet Branch Name 10
  {54f832ff-e323-45b1-8ceb-e67f9909f0fd}, !- Outlet Branch Name 11
  {14081a63-2b5f-417d-a56d-5aa36aacfcc4}, !- Outlet Branch Name 12
  {5993ce22-7ce2-425c-b5d8-a578ae91bcc4}, !- Outlet Branch Name 13
  {b0b638d4-a0ba-433f-90f4-e66abd22b467}, !- Outlet Branch Name 14
  {4376acca-b449-42a1-9c62-5ff9fef20933}, !- Outlet Branch Name 15
  {18c12a7e-454f-4be6-aebd-e7eb5c2be7df}, !- Outlet Branch Name 16
  {bd4917a9-c2b6-4600-bad8-9641c552a602}, !- Outlet Branch Name 17
  {2c410b60-2263-42d1-ac08-68ad6806f2af}, !- Outlet Branch Name 18
  {50eec321-f118-43b8-a1b9-f61ae0d285f3}, !- Outlet Branch Name 19
  {c517e33a-8bfc-471c-875d-63bbed9f8cf3}, !- Outlet Branch Name 20
  {7c9c117f-3bba-4689-a5ea-19ea0ee8bc60}, !- Outlet Branch Name 21
  {f90219aa-16a9-455d-a540-41fabc57aba5}, !- Outlet Branch Name 22
  {b55f6517-b7bf-4dee-b8f3-7b5aa40e5c32}, !- Outlet Branch Name 23
  {3f5be6d8-4730-46f1-92df-7c7e3fad724c}, !- Outlet Branch Name 24
  {0c2efa0c-4c42-4838-869b-e3a7132e3f2a}, !- Outlet Branch Name 25
  {51c6e4fa-a213-4cb7-b089-6503a27325d8}, !- Outlet Branch Name 26
  {8f5d7fe1-62bf-4aae-bfe6-8432d65f9dd6}, !- Outlet Branch Name 27
  {2ce20c03-732e-4a7e-8755-cd3439be8aed}, !- Outlet Branch Name 28
  {d57211cf-ebe4-4148-acb6-9d5f87ebbadb}, !- Outlet Branch Name 29
  {3386cbc4-000a-4a5f-a49c-c95d46ff8895}, !- Outlet Branch Name 30
  {1b763917-06ec-4528-b8ea-9bb08d866dd5}, !- Outlet Branch Name 31
  {02596a9e-06e5-4d5d-a514-ee0860103381}, !- Outlet Branch Name 32
  {38589147-c898-473f-b14d-e01537039c4e}, !- Outlet Branch Name 33
  {bd2a910b-980a-4929-b4c9-35b70a8b3aa8}, !- Outlet Branch Name 34
  {402841da-a16b-447d-b874-afa3bbfa13d4}, !- Outlet Branch Name 35
  {2f7b81e3-d872-452a-89c6-ab5a0017f913}, !- Outlet Branch Name 36
  {9661a058-b265-402c-abf4-2d7018c6a1c3}; !- Outlet Branch Name 37

OS:Connection,
  {307594b3-a2b5-4a53-b8d2-4ef43af339cb}, !- Handle
  {b75c70e2-6ab1-4118-bfe7-2526187cc6aa}, !- Source Object
  17,                                     !- Outlet Port
  {0665f31e-1cc6-405d-aacc-d98c6ce55390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce32215-d412-4761-84a4-31a7f67519be}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  3,                                      !- Outlet Port
  {ea9ab98a-2a13-40a3-bbc5-9cc11c1197fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32485377-3c30-4c7c-90fd-975ac47e27f8}, !- Handle
  {ac44a103-a884-4185-8947-327006b4b881}, !- Source Object
  3,                                      !- Outlet Port
  {b75c70e2-6ab1-4118-bfe7-2526187cc6aa}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {981f7f17-eb2b-4121-a387-064f66deec26}, !- Handle
  {b75c70e2-6ab1-4118-bfe7-2526187cc6aa}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8de5095b-2c0e-4cfb-a040-1ab9f3d662eb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {c78773fb-c33f-4e01-bebf-edd7b5ea311d}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {632b2b7e-2c31-4b64-8c08-115b2fc6e85e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {632b2b7e-2c31-4b64-8c08-115b2fc6e85e}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5764c6d2-d7fa-48cb-9df4-c972ccd27cf3}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c78773fb-c33f-4e01-bebf-edd7b5ea311d}, !- Schedule Name
  {41973d85-8f21-4e7f-92b7-703619defdfd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3e663482-475c-48a9-8796-6486c0d7e2f8}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {bda153c1-a51e-403e-b6f2-8099d15a0ee1}, !- Inlet Node Name
  {e740c3af-130d-406f-b073-e08dd46894a6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c0017325-af4b-483b-bd0f-7a9ab068769b}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e740c3af-130d-406f-b073-e08dd46894a6}, !- Inlet Port
  {3ffd1c21-9179-49a1-8cda-f7e5bb4f044c}; !- Outlet Port

OS:Connection,
  {bda153c1-a51e-403e-b6f2-8099d15a0ee1}, !- Handle
  {2dff7608-73c7-4f9b-b3a7-c27ad2755599}, !- Source Object
  3,                                      !- Outlet Port
  {3e663482-475c-48a9-8796-6486c0d7e2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e740c3af-130d-406f-b073-e08dd46894a6}, !- Handle
  {3e663482-475c-48a9-8796-6486c0d7e2f8}, !- Source Object
  3,                                      !- Outlet Port
  {c0017325-af4b-483b-bd0f-7a9ab068769b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffd1c21-9179-49a1-8cda-f7e5bb4f044c}, !- Handle
  {c0017325-af4b-483b-bd0f-7a9ab068769b}, !- Source Object
  3,                                      !- Outlet Port
  {32257645-738d-44b5-92a1-2c120059949a}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {1704bdd6-1cb3-4503-a576-e5ac6c50c283}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f9668487-e5d6-4385-b674-d8b6d0f42202}, !- Boiler Water Inlet Node Name
  {f34a224a-f929-43c4-9cf7-666189ecc37a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {3c8fff7d-e9f0-459c-83da-827318766d46}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {f34a224a-f929-43c4-9cf7-666189ecc37a}, !- Inlet Port
  {aca47147-2ae7-4fba-8af2-6a53d6fcc258}; !- Outlet Port

OS:Connection,
  {f9668487-e5d6-4385-b674-d8b6d0f42202}, !- Handle
  {7c20e837-5ccd-4b40-af05-31b1cace604e}, !- Source Object
  3,                                      !- Outlet Port
  {1704bdd6-1cb3-4503-a576-e5ac6c50c283}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {f34a224a-f929-43c4-9cf7-666189ecc37a}, !- Handle
  {1704bdd6-1cb3-4503-a576-e5ac6c50c283}, !- Source Object
  12,                                     !- Outlet Port
  {3c8fff7d-e9f0-459c-83da-827318766d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca47147-2ae7-4fba-8af2-6a53d6fcc258}, !- Handle
  {3c8fff7d-e9f0-459c-83da-827318766d46}, !- Source Object
  3,                                      !- Outlet Port
  {cf691c56-deef-4667-9ac7-7589592e827c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1be67085-c8f5-49df-b560-406c35c9912a}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {00bf9267-3c8e-49c7-ad98-c5f2c62b2cd8}, !- Inlet Node Name
  {2147b23c-e737-494e-9034-28734557cabe}; !- Outlet Node Name

OS:Node,
  {2bb60b88-6123-4c2c-805f-6def55c51df9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {7466c96f-1a4f-4480-baaf-4389d3624d54}, !- Inlet Port
  {00bf9267-3c8e-49c7-ad98-c5f2c62b2cd8}; !- Outlet Port

OS:Connection,
  {7466c96f-1a4f-4480-baaf-4389d3624d54}, !- Handle
  {32257645-738d-44b5-92a1-2c120059949a}, !- Source Object
  4,                                      !- Outlet Port
  {2bb60b88-6123-4c2c-805f-6def55c51df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc95072b-265a-4373-9f6a-e058e1d7ddae}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {2147b23c-e737-494e-9034-28734557cabe}, !- Inlet Port
  {22d86e60-d157-4a2c-a565-99452b5156cb}; !- Outlet Port

OS:Connection,
  {00bf9267-3c8e-49c7-ad98-c5f2c62b2cd8}, !- Handle
  {2bb60b88-6123-4c2c-805f-6def55c51df9}, !- Source Object
  3,                                      !- Outlet Port
  {1be67085-c8f5-49df-b560-406c35c9912a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2147b23c-e737-494e-9034-28734557cabe}, !- Handle
  {1be67085-c8f5-49df-b560-406c35c9912a}, !- Source Object
  3,                                      !- Outlet Port
  {fc95072b-265a-4373-9f6a-e058e1d7ddae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d86e60-d157-4a2c-a565-99452b5156cb}, !- Handle
  {fc95072b-265a-4373-9f6a-e058e1d7ddae}, !- Source Object
  3,                                      !- Outlet Port
  {cf691c56-deef-4667-9ac7-7589592e827c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {afa0cfef-1619-4e12-a3ba-fd6f6a1a1510}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {aad874d0-076f-46fa-bfa9-4da11c434859}, !- Inlet Node Name
  {81edb48e-1b41-4c20-8243-c5bf7e671b69}; !- Outlet Node Name

OS:Node,
  {11d0d24f-138e-4187-824e-03269fe0cec2}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {81edb48e-1b41-4c20-8243-c5bf7e671b69}, !- Inlet Port
  {46ec7006-7c10-4312-ae27-735fffb9d630}; !- Outlet Port

OS:Connection,
  {aad874d0-076f-46fa-bfa9-4da11c434859}, !- Handle
  {ea9ab98a-2a13-40a3-bbc5-9cc11c1197fc}, !- Source Object
  3,                                      !- Outlet Port
  {afa0cfef-1619-4e12-a3ba-fd6f6a1a1510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81edb48e-1b41-4c20-8243-c5bf7e671b69}, !- Handle
  {afa0cfef-1619-4e12-a3ba-fd6f6a1a1510}, !- Source Object
  3,                                      !- Outlet Port
  {11d0d24f-138e-4187-824e-03269fe0cec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ec7006-7c10-4312-ae27-735fffb9d630}, !- Handle
  {11d0d24f-138e-4187-824e-03269fe0cec2}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08acc1b1-1ec9-46ce-a628-a549aca3eab0}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {fdbb8a76-d84e-414c-ae91-4c60666f1cf5}, !- Inlet Node Name
  {f7484f6d-85f0-4d80-bfc3-df7757445489}; !- Outlet Node Name

OS:Node,
  {127ed150-fcda-40a1-a7eb-241f48c1129a}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {3ee6f90e-b148-47b4-b8ec-e2ef4fd8e2d6}, !- Inlet Port
  {fdbb8a76-d84e-414c-ae91-4c60666f1cf5}; !- Outlet Port

OS:Connection,
  {3ee6f90e-b148-47b4-b8ec-e2ef4fd8e2d6}, !- Handle
  {cf691c56-deef-4667-9ac7-7589592e827c}, !- Source Object
  2,                                      !- Outlet Port
  {127ed150-fcda-40a1-a7eb-241f48c1129a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbb8a76-d84e-414c-ae91-4c60666f1cf5}, !- Handle
  {127ed150-fcda-40a1-a7eb-241f48c1129a}, !- Source Object
  3,                                      !- Outlet Port
  {08acc1b1-1ec9-46ce-a628-a549aca3eab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7484f6d-85f0-4d80-bfc3-df7757445489}, !- Handle
  {08acc1b1-1ec9-46ce-a628-a549aca3eab0}, !- Source Object
  3,                                      !- Outlet Port
  {41973d85-8f21-4e7f-92b7-703619defdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ccfa6c67-8871-4569-a41e-3c9f3ef9ac99}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {100fe2d1-95af-4ed1-bfa2-b1af8927727d}, !- Inlet Node Name
  {05b39c6c-a555-4aa5-8fa0-f1315e29ee6a}; !- Outlet Node Name

OS:Node,
  {1be2e2da-78f9-4fc6-bcb7-5434233c8f6e}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {05b39c6c-a555-4aa5-8fa0-f1315e29ee6a}, !- Inlet Port
  {934cdb0e-87ed-470d-a942-246b654653d3}; !- Outlet Port

OS:Connection,
  {100fe2d1-95af-4ed1-bfa2-b1af8927727d}, !- Handle
  {0665f31e-1cc6-405d-aacc-d98c6ce55390}, !- Source Object
  3,                                      !- Outlet Port
  {ccfa6c67-8871-4569-a41e-3c9f3ef9ac99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b39c6c-a555-4aa5-8fa0-f1315e29ee6a}, !- Handle
  {ccfa6c67-8871-4569-a41e-3c9f3ef9ac99}, !- Source Object
  3,                                      !- Outlet Port
  {1be2e2da-78f9-4fc6-bcb7-5434233c8f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934cdb0e-87ed-470d-a942-246b654653d3}, !- Handle
  {1be2e2da-78f9-4fc6-bcb7-5434233c8f6e}, !- Source Object
  3,                                      !- Outlet Port
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {91b5bea2-af27-468b-bbd7-12321aceaae7}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {65b7ec45-96ab-4817-a11c-20e1d72bd43e}, !- Inlet Node Name
  {bc78b3e2-b9aa-4963-aecc-eee642f51b18}; !- Outlet Node Name

OS:Node,
  {46f0d2e8-e013-48e8-93bc-e66bddff38ee}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {efa26da8-3596-4f31-8d8d-9dafcdf8d34f}, !- Inlet Port
  {65b7ec45-96ab-4817-a11c-20e1d72bd43e}; !- Outlet Port

OS:Connection,
  {efa26da8-3596-4f31-8d8d-9dafcdf8d34f}, !- Handle
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Source Object
  2,                                      !- Outlet Port
  {46f0d2e8-e013-48e8-93bc-e66bddff38ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b7ec45-96ab-4817-a11c-20e1d72bd43e}, !- Handle
  {46f0d2e8-e013-48e8-93bc-e66bddff38ee}, !- Source Object
  3,                                      !- Outlet Port
  {91b5bea2-af27-468b-bbd7-12321aceaae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc78b3e2-b9aa-4963-aecc-eee642f51b18}, !- Handle
  {91b5bea2-af27-468b-bbd7-12321aceaae7}, !- Source Object
  3,                                      !- Outlet Port
  {ac44a103-a884-4185-8947-327006b4b881}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7fb624ea-b385-4ff9-9be3-95550dcf26c7}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {35f9f18f-ad1b-4006-8eec-8d731899f0f5}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {770f1526-b186-473e-b1e9-2faf122f6aaa}, !- Plant Side Inlet Node Name
  {0d1ea0ef-5ff5-4b47-800b-159e2b160290}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8ba29b37-ce0d-4d7d-82be-fd0de2db76ca}, !- Demand Side Inlet Node Name
  {4afdd8ef-937f-47a2-a4b0-038b282eb1f0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9133d9d2-0f10-412d-b3c2-1370b7596e5f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b6bebb30-f2c0-4060-9375-8a5eaef1b634}, !- Demand Mixer Name
  {8215efba-5783-4848-afc4-e5d73018eb15}, !- Demand Splitter Name
  {c1168710-0afd-4373-8ff8-1aac10de42a0}, !- Supply Mixer Name
  {c1c24a41-e8cd-4c50-a472-01e92862e226}; !- Supply Splitter Name

OS:Node,
  {eb687ebd-ed61-47e3-9b5b-2b9079f86684}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {770f1526-b186-473e-b1e9-2faf122f6aaa}, !- Inlet Port
  {beced9b4-1d5f-4ce2-8617-e4128cea3e78}; !- Outlet Port

OS:Node,
  {35f9f18f-ad1b-4006-8eec-8d731899f0f5}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {5d718ae6-96a3-4aad-ae6c-824f24d2d2c1}, !- Inlet Port
  {0d1ea0ef-5ff5-4b47-800b-159e2b160290}; !- Outlet Port

OS:Node,
  {c4a459a1-a1d4-41ed-9db6-d0f936182b81}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {674dc25c-0ace-41dc-a4be-39628b944aa2}, !- Inlet Port
  {d4fe760c-7c09-4f73-b2b2-2449ba1d8066}; !- Outlet Port

OS:Connector:Mixer,
  {c1168710-0afd-4373-8ff8-1aac10de42a0}, !- Handle
  Connector Mixer 9,                      !- Name
  {c06e19a5-fdc9-4f90-a80d-b018eb3ef90e}, !- Outlet Branch Name
  {2e736267-3ef5-408f-8384-46a39ccd3f53}, !- Inlet Branch Name 1
  {384feada-5cbd-4186-8ccc-c5fa71a9845c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c1c24a41-e8cd-4c50-a472-01e92862e226}, !- Handle
  Connector Splitter 9,                   !- Name
  {22785195-d22e-4f5d-a08f-84a049c442ff}, !- Inlet Branch Name
  {674dc25c-0ace-41dc-a4be-39628b944aa2}, !- Outlet Branch Name 1
  {65e444fa-e932-4bf7-b404-77a8f48dcaf4}; !- Outlet Branch Name 2

OS:Connection,
  {770f1526-b186-473e-b1e9-2faf122f6aaa}, !- Handle
  {7fb624ea-b385-4ff9-9be3-95550dcf26c7}, !- Source Object
  14,                                     !- Outlet Port
  {eb687ebd-ed61-47e3-9b5b-2b9079f86684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674dc25c-0ace-41dc-a4be-39628b944aa2}, !- Handle
  {c1c24a41-e8cd-4c50-a472-01e92862e226}, !- Source Object
  3,                                      !- Outlet Port
  {c4a459a1-a1d4-41ed-9db6-d0f936182b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1ea0ef-5ff5-4b47-800b-159e2b160290}, !- Handle
  {35f9f18f-ad1b-4006-8eec-8d731899f0f5}, !- Source Object
  3,                                      !- Outlet Port
  {7fb624ea-b385-4ff9-9be3-95550dcf26c7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5a3595e4-38f6-4219-971c-94c16800f609}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {8ba29b37-ce0d-4d7d-82be-fd0de2db76ca}, !- Inlet Port
  {e6961ddb-167f-4aba-8c2a-b1b41b81d255}; !- Outlet Port

OS:Node,
  {92f87775-c10b-4a03-8380-aea0d7b891d4}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {0db829a6-a37b-45dd-bffe-a7e19cd57c6a}, !- Inlet Port
  {4afdd8ef-937f-47a2-a4b0-038b282eb1f0}; !- Outlet Port

OS:Node,
  {00e1c4a6-b4c4-47a5-ad95-8d42810312b3}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {a03e413e-8aaa-4f70-a591-01fc9624b681}, !- Inlet Port
  {c05b0d52-737f-466a-8f4a-cb49004b539a}; !- Outlet Port

OS:Connector:Mixer,
  {b6bebb30-f2c0-4060-9375-8a5eaef1b634}, !- Handle
  Connector Mixer 10,                     !- Name
  {0bf80d2b-7abc-4662-87a2-d2a9854f3479}, !- Outlet Branch Name
  {c0a21b19-a25e-4fbf-bf68-4aa54254d324}, !- Inlet Branch Name 1
  {f2fe29f0-fe0f-41db-9ba7-8cb01ab7f05f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8215efba-5783-4848-afc4-e5d73018eb15}, !- Handle
  Connector Splitter 10,                  !- Name
  {dc9b94c2-1a71-450e-9452-a69c8d406eba}, !- Inlet Branch Name
  {a03e413e-8aaa-4f70-a591-01fc9624b681}, !- Outlet Branch Name 1
  {5f5c240f-5fb9-4d51-b5ce-6f00cdb99242}; !- Outlet Branch Name 2

OS:Connection,
  {8ba29b37-ce0d-4d7d-82be-fd0de2db76ca}, !- Handle
  {7fb624ea-b385-4ff9-9be3-95550dcf26c7}, !- Source Object
  17,                                     !- Outlet Port
  {5a3595e4-38f6-4219-971c-94c16800f609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03e413e-8aaa-4f70-a591-01fc9624b681}, !- Handle
  {8215efba-5783-4848-afc4-e5d73018eb15}, !- Source Object
  3,                                      !- Outlet Port
  {00e1c4a6-b4c4-47a5-ad95-8d42810312b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afdd8ef-937f-47a2-a4b0-038b282eb1f0}, !- Handle
  {92f87775-c10b-4a03-8380-aea0d7b891d4}, !- Source Object
  3,                                      !- Outlet Port
  {7fb624ea-b385-4ff9-9be3-95550dcf26c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a5f3fb51-4df0-48cd-9877-069627afeb75}, !- Handle
  {7fb624ea-b385-4ff9-9be3-95550dcf26c7}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9133d9d2-0f10-412d-b3c2-1370b7596e5f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4992b075-f014-4b85-b9e0-1cfe2431fa6f}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {35f9f18f-ad1b-4006-8eec-8d731899f0f5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0729bcd2-e681-4c51-9070-deb0d7d58c53}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {beced9b4-1d5f-4ce2-8617-e4128cea3e78}, !- Inlet Node Name
  {3c1af1bf-6e0c-4711-8c5a-038dc7ac5e84}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3bf07e74-d991-4350-b414-79b597a8c0ef}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {3c1af1bf-6e0c-4711-8c5a-038dc7ac5e84}, !- Inlet Port
  {22785195-d22e-4f5d-a08f-84a049c442ff}; !- Outlet Port

OS:Connection,
  {beced9b4-1d5f-4ce2-8617-e4128cea3e78}, !- Handle
  {eb687ebd-ed61-47e3-9b5b-2b9079f86684}, !- Source Object
  3,                                      !- Outlet Port
  {0729bcd2-e681-4c51-9070-deb0d7d58c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1af1bf-6e0c-4711-8c5a-038dc7ac5e84}, !- Handle
  {0729bcd2-e681-4c51-9070-deb0d7d58c53}, !- Source Object
  3,                                      !- Outlet Port
  {3bf07e74-d991-4350-b414-79b597a8c0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22785195-d22e-4f5d-a08f-84a049c442ff}, !- Handle
  {3bf07e74-d991-4350-b414-79b597a8c0ef}, !- Source Object
  3,                                      !- Outlet Port
  {c1c24a41-e8cd-4c50-a472-01e92862e226}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {7fa9ec41-5763-4dc8-9b90-0b645ef6cb68}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Name
  {d4fe760c-7c09-4f73-b2b2-2449ba1d8066}, !- Water Inlet Node
  {256d0f40-afb1-4937-930f-28da064ca24e}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {68f731c4-8e0f-4002-a05e-6c6e42f9fcfb}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {98d4fcb0-bc7c-444f-a0af-5a340689f6dc}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68f731c4-8e0f-4002-a05e-6c6e42f9fcfb}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d101c9ee-7b55-4ac4-a558-5b72c04de6ae}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {256d0f40-afb1-4937-930f-28da064ca24e}, !- Inlet Port
  {2e736267-3ef5-408f-8384-46a39ccd3f53}; !- Outlet Port

OS:Connection,
  {d4fe760c-7c09-4f73-b2b2-2449ba1d8066}, !- Handle
  {c4a459a1-a1d4-41ed-9db6-d0f936182b81}, !- Source Object
  3,                                      !- Outlet Port
  {7fa9ec41-5763-4dc8-9b90-0b645ef6cb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256d0f40-afb1-4937-930f-28da064ca24e}, !- Handle
  {7fa9ec41-5763-4dc8-9b90-0b645ef6cb68}, !- Source Object
  3,                                      !- Outlet Port
  {d101c9ee-7b55-4ac4-a558-5b72c04de6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e736267-3ef5-408f-8384-46a39ccd3f53}, !- Handle
  {d101c9ee-7b55-4ac4-a558-5b72c04de6ae}, !- Source Object
  3,                                      !- Outlet Port
  {c1168710-0afd-4373-8ff8-1aac10de42a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f21bfc22-6a28-49e2-8ca3-5d0ef01858a6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {10362eb9-ea03-470f-89a2-09c6b0e4b0f6}, !- Inlet Node Name
  {723cd961-1942-44f5-a9f7-6cb53d054f0b}; !- Outlet Node Name

OS:Node,
  {2f495aa9-d143-481a-867d-5ca036d86c4c}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {65e444fa-e932-4bf7-b404-77a8f48dcaf4}, !- Inlet Port
  {10362eb9-ea03-470f-89a2-09c6b0e4b0f6}; !- Outlet Port

OS:Connection,
  {65e444fa-e932-4bf7-b404-77a8f48dcaf4}, !- Handle
  {c1c24a41-e8cd-4c50-a472-01e92862e226}, !- Source Object
  4,                                      !- Outlet Port
  {2f495aa9-d143-481a-867d-5ca036d86c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {076945cc-3760-4416-9607-bff471e8777a}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {723cd961-1942-44f5-a9f7-6cb53d054f0b}, !- Inlet Port
  {384feada-5cbd-4186-8ccc-c5fa71a9845c}; !- Outlet Port

OS:Connection,
  {10362eb9-ea03-470f-89a2-09c6b0e4b0f6}, !- Handle
  {2f495aa9-d143-481a-867d-5ca036d86c4c}, !- Source Object
  3,                                      !- Outlet Port
  {f21bfc22-6a28-49e2-8ca3-5d0ef01858a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723cd961-1942-44f5-a9f7-6cb53d054f0b}, !- Handle
  {f21bfc22-6a28-49e2-8ca3-5d0ef01858a6}, !- Source Object
  3,                                      !- Outlet Port
  {076945cc-3760-4416-9607-bff471e8777a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384feada-5cbd-4186-8ccc-c5fa71a9845c}, !- Handle
  {076945cc-3760-4416-9607-bff471e8777a}, !- Source Object
  3,                                      !- Outlet Port
  {c1168710-0afd-4373-8ff8-1aac10de42a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77e3e9e6-a7b0-4595-9c15-11b88640916c}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {c05b0d52-737f-466a-8f4a-cb49004b539a}, !- Inlet Node Name
  {a45b95a4-fa66-4085-ae45-bfad23cce5cf}; !- Outlet Node Name

OS:Node,
  {1957f0af-ab34-4417-8c63-fa949e22696a}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {a45b95a4-fa66-4085-ae45-bfad23cce5cf}, !- Inlet Port
  {c0a21b19-a25e-4fbf-bf68-4aa54254d324}; !- Outlet Port

OS:Connection,
  {c05b0d52-737f-466a-8f4a-cb49004b539a}, !- Handle
  {00e1c4a6-b4c4-47a5-ad95-8d42810312b3}, !- Source Object
  3,                                      !- Outlet Port
  {77e3e9e6-a7b0-4595-9c15-11b88640916c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45b95a4-fa66-4085-ae45-bfad23cce5cf}, !- Handle
  {77e3e9e6-a7b0-4595-9c15-11b88640916c}, !- Source Object
  3,                                      !- Outlet Port
  {1957f0af-ab34-4417-8c63-fa949e22696a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a21b19-a25e-4fbf-bf68-4aa54254d324}, !- Handle
  {1957f0af-ab34-4417-8c63-fa949e22696a}, !- Source Object
  3,                                      !- Outlet Port
  {b6bebb30-f2c0-4060-9375-8a5eaef1b634}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {afd08678-d2da-4da7-8eb4-85fd8645a1d2}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {32d2b4e7-94f5-4d72-95f1-8c57d939d6b4}, !- Inlet Node Name
  {5d718ae6-96a3-4aad-ae6c-824f24d2d2c1}; !- Outlet Node Name

OS:Node,
  {3cdf3b13-9936-439d-a610-201bfefc0ce0}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {c06e19a5-fdc9-4f90-a80d-b018eb3ef90e}, !- Inlet Port
  {32d2b4e7-94f5-4d72-95f1-8c57d939d6b4}; !- Outlet Port

OS:Connection,
  {c06e19a5-fdc9-4f90-a80d-b018eb3ef90e}, !- Handle
  {c1168710-0afd-4373-8ff8-1aac10de42a0}, !- Source Object
  2,                                      !- Outlet Port
  {3cdf3b13-9936-439d-a610-201bfefc0ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d2b4e7-94f5-4d72-95f1-8c57d939d6b4}, !- Handle
  {3cdf3b13-9936-439d-a610-201bfefc0ce0}, !- Source Object
  3,                                      !- Outlet Port
  {afd08678-d2da-4da7-8eb4-85fd8645a1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d718ae6-96a3-4aad-ae6c-824f24d2d2c1}, !- Handle
  {afd08678-d2da-4da7-8eb4-85fd8645a1d2}, !- Source Object
  3,                                      !- Outlet Port
  {35f9f18f-ad1b-4006-8eec-8d731899f0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b14241f8-4266-448d-b6de-dbb9b8e5498e}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {e6961ddb-167f-4aba-8c2a-b1b41b81d255}, !- Inlet Node Name
  {e1c3ed03-96e5-42e0-a6e1-7b482a6e7b79}; !- Outlet Node Name

OS:Node,
  {13a3df48-366c-4a39-b592-dace96cf133a}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {e1c3ed03-96e5-42e0-a6e1-7b482a6e7b79}, !- Inlet Port
  {dc9b94c2-1a71-450e-9452-a69c8d406eba}; !- Outlet Port

OS:Connection,
  {e6961ddb-167f-4aba-8c2a-b1b41b81d255}, !- Handle
  {5a3595e4-38f6-4219-971c-94c16800f609}, !- Source Object
  3,                                      !- Outlet Port
  {b14241f8-4266-448d-b6de-dbb9b8e5498e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c3ed03-96e5-42e0-a6e1-7b482a6e7b79}, !- Handle
  {b14241f8-4266-448d-b6de-dbb9b8e5498e}, !- Source Object
  3,                                      !- Outlet Port
  {13a3df48-366c-4a39-b592-dace96cf133a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9b94c2-1a71-450e-9452-a69c8d406eba}, !- Handle
  {13a3df48-366c-4a39-b592-dace96cf133a}, !- Source Object
  3,                                      !- Outlet Port
  {8215efba-5783-4848-afc4-e5d73018eb15}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8aea9dc-a6c3-4002-adb0-211ac15ff621}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {c2e8672a-d317-4463-82f0-567117a39832}, !- Inlet Node Name
  {0db829a6-a37b-45dd-bffe-a7e19cd57c6a}; !- Outlet Node Name

OS:Node,
  {99464ffd-f087-4386-9a05-673699a1f1ee}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {0bf80d2b-7abc-4662-87a2-d2a9854f3479}, !- Inlet Port
  {c2e8672a-d317-4463-82f0-567117a39832}; !- Outlet Port

OS:Connection,
  {0bf80d2b-7abc-4662-87a2-d2a9854f3479}, !- Handle
  {b6bebb30-f2c0-4060-9375-8a5eaef1b634}, !- Source Object
  2,                                      !- Outlet Port
  {99464ffd-f087-4386-9a05-673699a1f1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e8672a-d317-4463-82f0-567117a39832}, !- Handle
  {99464ffd-f087-4386-9a05-673699a1f1ee}, !- Source Object
  3,                                      !- Outlet Port
  {b8aea9dc-a6c3-4002-adb0-211ac15ff621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db829a6-a37b-45dd-bffe-a7e19cd57c6a}, !- Handle
  {b8aea9dc-a6c3-4002-adb0-211ac15ff621}, !- Source Object
  3,                                      !- Outlet Port
  {92f87775-c10b-4a03-8380-aea0d7b891d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {79299547-15f1-401c-a98f-10a22d1d2fce}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {88c1efef-0077-48ce-9b7a-49acf30a2e0e}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b31afa9a-6fcd-4f27-8574-c08e36539ac9}, !- Plant Side Inlet Node Name
  {b6c77978-5f54-43ec-9108-fb3f3ca51078}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c59dbcd3-d2c6-4829-a172-7cc608fa0ca8}, !- Demand Side Inlet Node Name
  {e9cd16b0-ab83-4dd7-b528-7df386187d28}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a0a2f730-86c2-47a1-bf2f-6a8988fb8491}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Demand Mixer Name
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Demand Splitter Name
  {5e82d586-57cf-4de8-9a44-4bb457a93dc3}, !- Supply Mixer Name
  {e42bfe14-d7f7-4867-bbea-f7b3124382a2}; !- Supply Splitter Name

OS:Node,
  {2fab26b4-abc5-41fd-a1a6-52c241a88d24}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {b31afa9a-6fcd-4f27-8574-c08e36539ac9}, !- Inlet Port
  {7bcb6553-822b-458b-85e8-3ef46b7800c9}; !- Outlet Port

OS:Node,
  {88c1efef-0077-48ce-9b7a-49acf30a2e0e}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {63230a4a-97a0-4bdd-9d2f-c1b81ce0c8d3}, !- Inlet Port
  {b6c77978-5f54-43ec-9108-fb3f3ca51078}; !- Outlet Port

OS:Node,
  {0eea4d3a-ce79-4da2-bcc5-4daa8d44afa8}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {9b2f9529-1127-42b2-a437-b0b5b76ef89f}, !- Inlet Port
  {69e37919-cfdb-4552-83bf-268c610f517e}; !- Outlet Port

OS:Connector:Mixer,
  {5e82d586-57cf-4de8-9a44-4bb457a93dc3}, !- Handle
  Connector Mixer 11,                     !- Name
  {f94f8d7f-f142-4dfc-be85-9158c0147677}, !- Outlet Branch Name
  {94793954-62df-477e-8554-b555086e1e3c}, !- Inlet Branch Name 1
  {18f932c7-40b6-4e79-bded-2f5f084e19a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e42bfe14-d7f7-4867-bbea-f7b3124382a2}, !- Handle
  Connector Splitter 11,                  !- Name
  {1fd85937-1810-4acb-a5ed-384bb81372b5}, !- Inlet Branch Name
  {9b2f9529-1127-42b2-a437-b0b5b76ef89f}, !- Outlet Branch Name 1
  {1b6adf9a-f6b0-4e83-984e-750017cb243c}; !- Outlet Branch Name 2

OS:Connection,
  {b31afa9a-6fcd-4f27-8574-c08e36539ac9}, !- Handle
  {79299547-15f1-401c-a98f-10a22d1d2fce}, !- Source Object
  14,                                     !- Outlet Port
  {2fab26b4-abc5-41fd-a1a6-52c241a88d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2f9529-1127-42b2-a437-b0b5b76ef89f}, !- Handle
  {e42bfe14-d7f7-4867-bbea-f7b3124382a2}, !- Source Object
  3,                                      !- Outlet Port
  {0eea4d3a-ce79-4da2-bcc5-4daa8d44afa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c77978-5f54-43ec-9108-fb3f3ca51078}, !- Handle
  {88c1efef-0077-48ce-9b7a-49acf30a2e0e}, !- Source Object
  3,                                      !- Outlet Port
  {79299547-15f1-401c-a98f-10a22d1d2fce}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {99c07aef-7644-46e0-bae6-9cae3ff795b0}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {c59dbcd3-d2c6-4829-a172-7cc608fa0ca8}, !- Inlet Port
  {b3b292f7-25bc-4c27-80e3-d6dc2cf7be9c}; !- Outlet Port

OS:Node,
  {f47436fd-7f66-411e-be21-319fc9acc18c}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {58d2935b-a11b-42c7-82fe-b6f2ea476680}, !- Inlet Port
  {e9cd16b0-ab83-4dd7-b528-7df386187d28}; !- Outlet Port

OS:Node,
  {a5dfbf40-da34-4c7c-81e1-2fc9e1bd90ac}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {a319f0a2-7878-435e-83df-dc0f8c782be6}, !- Inlet Port
  {354fc861-ea2b-4c07-9ffb-60662479f384}; !- Outlet Port

OS:Connector:Mixer,
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Handle
  Connector Mixer 12,                     !- Name
  {07f2832c-2c2a-4347-8ee3-a5bd3bf99576}, !- Outlet Branch Name
  {9712a95f-8a25-4d09-b855-49929d0f13a2}, !- Inlet Branch Name 1
  {99de9834-0fa2-493c-a5c8-bb0ba30266f9}, !- Inlet Branch Name 2
  {e817201a-0b93-47a3-a4b0-ad9ca48f22f8}, !- Inlet Branch Name 3
  {2f27b33c-b8cd-48ce-9362-11f1f67ea93c}, !- Inlet Branch Name 4
  {4bbc208c-1a30-4173-98c2-128f2c6b317f}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Handle
  Connector Splitter 12,                  !- Name
  {640f8127-0c5b-495f-9195-2ba6d83667e6}, !- Inlet Branch Name
  {a319f0a2-7878-435e-83df-dc0f8c782be6}, !- Outlet Branch Name 1
  {39d33ae9-d058-41be-b83f-4c411afc8596}, !- Outlet Branch Name 2
  {781ad1e6-5081-4061-9a6c-a4f2a8b19a36}, !- Outlet Branch Name 3
  {d82fa48e-c9c8-4a38-8525-f393ba1bfe83}, !- Outlet Branch Name 4
  {0b8768ad-3ece-4ba6-adf4-b76d39ddfa25}; !- Outlet Branch Name 5

OS:Connection,
  {c59dbcd3-d2c6-4829-a172-7cc608fa0ca8}, !- Handle
  {79299547-15f1-401c-a98f-10a22d1d2fce}, !- Source Object
  17,                                     !- Outlet Port
  {99c07aef-7644-46e0-bae6-9cae3ff795b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a319f0a2-7878-435e-83df-dc0f8c782be6}, !- Handle
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Source Object
  3,                                      !- Outlet Port
  {a5dfbf40-da34-4c7c-81e1-2fc9e1bd90ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cd16b0-ab83-4dd7-b528-7df386187d28}, !- Handle
  {f47436fd-7f66-411e-be21-319fc9acc18c}, !- Source Object
  3,                                      !- Outlet Port
  {79299547-15f1-401c-a98f-10a22d1d2fce}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3f9dded5-aea6-4bc0-aac2-8d80d4f0fa32}, !- Handle
  {79299547-15f1-401c-a98f-10a22d1d2fce}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a0a2f730-86c2-47a1-bf2f-6a8988fb8491}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {0f962d35-9460-47b9-b786-12b5be9cc158}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {4ad9641a-ccdc-4fa5-83db-d5a1438140c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ad9641a-ccdc-4fa5-83db-d5a1438140c5}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b0de609a-8b4f-41ff-8503-cf27ac180aa1}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {0f962d35-9460-47b9-b786-12b5be9cc158}, !- Schedule Name
  {88c1efef-0077-48ce-9b7a-49acf30a2e0e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {87bcdd46-d541-4c4d-9116-527c97b09a4b}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {7bcb6553-822b-458b-85e8-3ef46b7800c9}, !- Inlet Node Name
  {ab26fe5e-b72c-4bbe-8547-8f1ddcbe7f20}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {407ad62c-1a2d-4ea2-ad89-8bbcfd5fd2dd}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {ab26fe5e-b72c-4bbe-8547-8f1ddcbe7f20}, !- Inlet Port
  {1fd85937-1810-4acb-a5ed-384bb81372b5}; !- Outlet Port

OS:Connection,
  {7bcb6553-822b-458b-85e8-3ef46b7800c9}, !- Handle
  {2fab26b4-abc5-41fd-a1a6-52c241a88d24}, !- Source Object
  3,                                      !- Outlet Port
  {87bcdd46-d541-4c4d-9116-527c97b09a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab26fe5e-b72c-4bbe-8547-8f1ddcbe7f20}, !- Handle
  {87bcdd46-d541-4c4d-9116-527c97b09a4b}, !- Source Object
  3,                                      !- Outlet Port
  {407ad62c-1a2d-4ea2-ad89-8bbcfd5fd2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd85937-1810-4acb-a5ed-384bb81372b5}, !- Handle
  {407ad62c-1a2d-4ea2-ad89-8bbcfd5fd2dd}, !- Source Object
  3,                                      !- Outlet Port
  {e42bfe14-d7f7-4867-bbea-f7b3124382a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {cfdd3688-ae21-4f4e-a241-81f37dde1ccd}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {e42f7fa7-f064-4ffd-846f-80b2b7a0ed29}, !- Inlet Node Name
  {bde6d5ce-2f18-44cc-905f-96f926f15f38}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c5001ed8-623f-469c-af23-719249315b3c}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {bde6d5ce-2f18-44cc-905f-96f926f15f38}, !- Inlet Port
  {640f8127-0c5b-495f-9195-2ba6d83667e6}; !- Outlet Port

OS:Connection,
  {bde6d5ce-2f18-44cc-905f-96f926f15f38}, !- Handle
  {cfdd3688-ae21-4f4e-a241-81f37dde1ccd}, !- Source Object
  3,                                      !- Outlet Port
  {c5001ed8-623f-469c-af23-719249315b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640f8127-0c5b-495f-9195-2ba6d83667e6}, !- Handle
  {c5001ed8-623f-469c-af23-719249315b3c}, !- Source Object
  3,                                      !- Outlet Port
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {5446a46a-eb62-4ab9-be39-21aa16a110b0}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {36e995af-91b8-4971-a6aa-959e8b8e48b5}, !- Cooling Capacity Function of Temperature Curve Name
  {1e959148-b12d-4355-844b-0f45912a3a4c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {b01064cf-1eff-4549-880a-ce0d6fe0bc9b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {69e37919-cfdb-4552-83bf-268c610f517e}, !- Chilled Water Inlet Node Name
  {a1a181d1-f2c1-4835-85e2-0aef5508b2d0}, !- Chilled Water Outlet Node Name
  {7b4ba2d7-d565-4de3-a414-e60efd4e6a38}, !- Condenser Inlet Node Name
  {4f96454f-904b-4ea8-9aff-49c5c74bde08}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {36e995af-91b8-4971-a6aa-959e8b8e48b5}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1e959148-b12d-4355-844b-0f45912a3a4c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b01064cf-1eff-4549-880a-ce0d6fe0bc9b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {71fad567-7516-4538-8e3c-3c9de79a865c}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {a1a181d1-f2c1-4835-85e2-0aef5508b2d0}, !- Inlet Port
  {94793954-62df-477e-8554-b555086e1e3c}; !- Outlet Port

OS:Connection,
  {69e37919-cfdb-4552-83bf-268c610f517e}, !- Handle
  {0eea4d3a-ce79-4da2-bcc5-4daa8d44afa8}, !- Source Object
  3,                                      !- Outlet Port
  {5446a46a-eb62-4ab9-be39-21aa16a110b0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {a1a181d1-f2c1-4835-85e2-0aef5508b2d0}, !- Handle
  {5446a46a-eb62-4ab9-be39-21aa16a110b0}, !- Source Object
  16,                                     !- Outlet Port
  {71fad567-7516-4538-8e3c-3c9de79a865c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94793954-62df-477e-8554-b555086e1e3c}, !- Handle
  {71fad567-7516-4538-8e3c-3c9de79a865c}, !- Source Object
  3,                                      !- Outlet Port
  {5e82d586-57cf-4de8-9a44-4bb457a93dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ed1214f-85f3-4e1a-90d1-769db491e95f}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {5f5c240f-5fb9-4d51-b5ce-6f00cdb99242}, !- Inlet Port
  {7b4ba2d7-d565-4de3-a414-e60efd4e6a38}; !- Outlet Port

OS:Connection,
  {5f5c240f-5fb9-4d51-b5ce-6f00cdb99242}, !- Handle
  {8215efba-5783-4848-afc4-e5d73018eb15}, !- Source Object
  4,                                      !- Outlet Port
  {9ed1214f-85f3-4e1a-90d1-769db491e95f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44863cd5-5799-4372-b1fc-6134e98430ba}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {4f96454f-904b-4ea8-9aff-49c5c74bde08}, !- Inlet Port
  {f2fe29f0-fe0f-41db-9ba7-8cb01ab7f05f}; !- Outlet Port

OS:Connection,
  {7b4ba2d7-d565-4de3-a414-e60efd4e6a38}, !- Handle
  {9ed1214f-85f3-4e1a-90d1-769db491e95f}, !- Source Object
  3,                                      !- Outlet Port
  {5446a46a-eb62-4ab9-be39-21aa16a110b0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {4f96454f-904b-4ea8-9aff-49c5c74bde08}, !- Handle
  {5446a46a-eb62-4ab9-be39-21aa16a110b0}, !- Source Object
  18,                                     !- Outlet Port
  {44863cd5-5799-4372-b1fc-6134e98430ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2fe29f0-fe0f-41db-9ba7-8cb01ab7f05f}, !- Handle
  {44863cd5-5799-4372-b1fc-6134e98430ba}, !- Source Object
  3,                                      !- Outlet Port
  {b6bebb30-f2c0-4060-9375-8a5eaef1b634}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d443a0b-92d0-4356-99fb-e3febc8c187f}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {f01359a7-5c21-4567-b5d5-ccd34d5f6b54}, !- Inlet Node Name
  {20679485-bc29-48f1-8ac0-7b0e03d6f190}; !- Outlet Node Name

OS:Node,
  {ead851e0-797f-4be3-a2fa-463ae76b3d8d}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {1b6adf9a-f6b0-4e83-984e-750017cb243c}, !- Inlet Port
  {f01359a7-5c21-4567-b5d5-ccd34d5f6b54}; !- Outlet Port

OS:Connection,
  {1b6adf9a-f6b0-4e83-984e-750017cb243c}, !- Handle
  {e42bfe14-d7f7-4867-bbea-f7b3124382a2}, !- Source Object
  4,                                      !- Outlet Port
  {ead851e0-797f-4be3-a2fa-463ae76b3d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6a7f8bd-0036-4818-8616-8202409dbac0}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {20679485-bc29-48f1-8ac0-7b0e03d6f190}, !- Inlet Port
  {18f932c7-40b6-4e79-bded-2f5f084e19a9}; !- Outlet Port

OS:Connection,
  {f01359a7-5c21-4567-b5d5-ccd34d5f6b54}, !- Handle
  {ead851e0-797f-4be3-a2fa-463ae76b3d8d}, !- Source Object
  3,                                      !- Outlet Port
  {6d443a0b-92d0-4356-99fb-e3febc8c187f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20679485-bc29-48f1-8ac0-7b0e03d6f190}, !- Handle
  {6d443a0b-92d0-4356-99fb-e3febc8c187f}, !- Source Object
  3,                                      !- Outlet Port
  {e6a7f8bd-0036-4818-8616-8202409dbac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f932c7-40b6-4e79-bded-2f5f084e19a9}, !- Handle
  {e6a7f8bd-0036-4818-8616-8202409dbac0}, !- Source Object
  3,                                      !- Outlet Port
  {5e82d586-57cf-4de8-9a44-4bb457a93dc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69c4c328-6a2c-4121-8e42-686b3385c1f5}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {354fc861-ea2b-4c07-9ffb-60662479f384}, !- Inlet Node Name
  {0266a209-3f95-4d42-9894-ae49d26b4be3}; !- Outlet Node Name

OS:Node,
  {8031d72f-447b-4b5f-b603-15209b5b19fd}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {0266a209-3f95-4d42-9894-ae49d26b4be3}, !- Inlet Port
  {9712a95f-8a25-4d09-b855-49929d0f13a2}; !- Outlet Port

OS:Connection,
  {354fc861-ea2b-4c07-9ffb-60662479f384}, !- Handle
  {a5dfbf40-da34-4c7c-81e1-2fc9e1bd90ac}, !- Source Object
  3,                                      !- Outlet Port
  {69c4c328-6a2c-4121-8e42-686b3385c1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0266a209-3f95-4d42-9894-ae49d26b4be3}, !- Handle
  {69c4c328-6a2c-4121-8e42-686b3385c1f5}, !- Source Object
  3,                                      !- Outlet Port
  {8031d72f-447b-4b5f-b603-15209b5b19fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9712a95f-8a25-4d09-b855-49929d0f13a2}, !- Handle
  {8031d72f-447b-4b5f-b603-15209b5b19fd}, !- Source Object
  3,                                      !- Outlet Port
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5458b52-cafc-4838-b1fe-c937cb56911f}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {e050bd51-cf01-4df6-9c51-0839ac1abb23}, !- Inlet Node Name
  {63230a4a-97a0-4bdd-9d2f-c1b81ce0c8d3}; !- Outlet Node Name

OS:Node,
  {b77ec6e9-cbe6-486b-bf75-077049d9b731}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {f94f8d7f-f142-4dfc-be85-9158c0147677}, !- Inlet Port
  {e050bd51-cf01-4df6-9c51-0839ac1abb23}; !- Outlet Port

OS:Connection,
  {f94f8d7f-f142-4dfc-be85-9158c0147677}, !- Handle
  {5e82d586-57cf-4de8-9a44-4bb457a93dc3}, !- Source Object
  2,                                      !- Outlet Port
  {b77ec6e9-cbe6-486b-bf75-077049d9b731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e050bd51-cf01-4df6-9c51-0839ac1abb23}, !- Handle
  {b77ec6e9-cbe6-486b-bf75-077049d9b731}, !- Source Object
  3,                                      !- Outlet Port
  {d5458b52-cafc-4838-b1fe-c937cb56911f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63230a4a-97a0-4bdd-9d2f-c1b81ce0c8d3}, !- Handle
  {d5458b52-cafc-4838-b1fe-c937cb56911f}, !- Source Object
  3,                                      !- Outlet Port
  {88c1efef-0077-48ce-9b7a-49acf30a2e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e191e29-9b94-4442-a2cd-30825fb88e6c}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {b3b292f7-25bc-4c27-80e3-d6dc2cf7be9c}, !- Inlet Node Name
  {f310e9ab-c077-4376-ba47-2afcb1868751}; !- Outlet Node Name

OS:Node,
  {8ea8b32a-4101-4b41-96c2-cdef4c9bd4e0}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {f310e9ab-c077-4376-ba47-2afcb1868751}, !- Inlet Port
  {e42f7fa7-f064-4ffd-846f-80b2b7a0ed29}; !- Outlet Port

OS:Connection,
  {b3b292f7-25bc-4c27-80e3-d6dc2cf7be9c}, !- Handle
  {99c07aef-7644-46e0-bae6-9cae3ff795b0}, !- Source Object
  3,                                      !- Outlet Port
  {9e191e29-9b94-4442-a2cd-30825fb88e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f310e9ab-c077-4376-ba47-2afcb1868751}, !- Handle
  {9e191e29-9b94-4442-a2cd-30825fb88e6c}, !- Source Object
  3,                                      !- Outlet Port
  {8ea8b32a-4101-4b41-96c2-cdef4c9bd4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42f7fa7-f064-4ffd-846f-80b2b7a0ed29}, !- Handle
  {8ea8b32a-4101-4b41-96c2-cdef4c9bd4e0}, !- Source Object
  3,                                      !- Outlet Port
  {cfdd3688-ae21-4f4e-a241-81f37dde1ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf23206b-7cdd-477d-85ae-bf82d8f5c708}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {8f6828b5-ad27-40e3-bc39-65a6823cde7b}, !- Inlet Node Name
  {58d2935b-a11b-42c7-82fe-b6f2ea476680}; !- Outlet Node Name

OS:Node,
  {7d95bd28-c9b6-4780-9319-d1e81711f08e}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {07f2832c-2c2a-4347-8ee3-a5bd3bf99576}, !- Inlet Port
  {8f6828b5-ad27-40e3-bc39-65a6823cde7b}; !- Outlet Port

OS:Connection,
  {07f2832c-2c2a-4347-8ee3-a5bd3bf99576}, !- Handle
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Source Object
  2,                                      !- Outlet Port
  {7d95bd28-c9b6-4780-9319-d1e81711f08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6828b5-ad27-40e3-bc39-65a6823cde7b}, !- Handle
  {7d95bd28-c9b6-4780-9319-d1e81711f08e}, !- Source Object
  3,                                      !- Outlet Port
  {bf23206b-7cdd-477d-85ae-bf82d8f5c708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d2935b-a11b-42c7-82fe-b6f2ea476680}, !- Handle
  {bf23206b-7cdd-477d-85ae-bf82d8f5c708}, !- Source Object
  3,                                      !- Outlet Port
  {f47436fd-7f66-411e-be21-319fc9acc18c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {935ae9dd-9434-470d-8d64-719482e34b92}, !- Handle
  8 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  {f67a67e5-0a31-4d4a-8e7e-296edfe6224f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e48bca99-e24d-43d1-953d-51df901bab1c}, !- Supply Side Inlet Node Name
  {6027cbd8-c8b0-4a5a-899f-bb8afe454ef9}, !- Demand Side Outlet Node Name
  {87b972e7-a26e-44a2-ae89-4d40a5876c89}, !- Demand Side Inlet Node A
  {2b2e6974-3dde-4fae-9420-24bf6491cd58}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Demand Mixer Name
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a28d5e4-28c8-4aff-b300-9b8449f87c70}, !- Handle
  8 Zone VAV Supply Inlet Node,           !- Name
  {e48bca99-e24d-43d1-953d-51df901bab1c}, !- Inlet Port
  {3686e68a-3b36-477b-8da9-5efbc351d54b}; !- Outlet Port

OS:Node,
  {2203dd74-2d2a-4443-936e-348132470fb2}, !- Handle
  8 Zone VAV Supply Outlet Node,          !- Name
  {6eb37be0-8ecf-4102-af86-308fae5ba29f}, !- Inlet Port
  {2b2e6974-3dde-4fae-9420-24bf6491cd58}; !- Outlet Port

OS:Connection,
  {e48bca99-e24d-43d1-953d-51df901bab1c}, !- Handle
  {935ae9dd-9434-470d-8d64-719482e34b92}, !- Source Object
  9,                                      !- Outlet Port
  {0a28d5e4-28c8-4aff-b300-9b8449f87c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2e6974-3dde-4fae-9420-24bf6491cd58}, !- Handle
  {2203dd74-2d2a-4443-936e-348132470fb2}, !- Source Object
  3,                                      !- Outlet Port
  {935ae9dd-9434-470d-8d64-719482e34b92}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c926561-4189-48db-bcf5-a633945e039c}, !- Handle
  8 Zone VAV Demand Inlet Node,           !- Name
  {87b972e7-a26e-44a2-ae89-4d40a5876c89}, !- Inlet Port
  {2551439f-8252-4436-9afa-2a32a4f9bd5b}; !- Outlet Port

OS:Node,
  {8f22f7c2-d678-41cd-af4f-39795aa3a3ce}, !- Handle
  8 Zone VAV Demand Outlet Node,          !- Name
  {70ed7393-8dd9-413e-bcc3-f46b1c79bd3a}, !- Inlet Port
  {6027cbd8-c8b0-4a5a-899f-bb8afe454ef9}; !- Outlet Port

OS:Node,
  {d31e74d2-df16-4f21-bacb-fcb94691b032}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {a8eb3963-3e72-4e98-a98d-ff626e65ebd4}, !- Inlet Port
  {164030ea-50e4-402d-be00-e02c490ee915}; !- Outlet Port

OS:Connection,
  {87b972e7-a26e-44a2-ae89-4d40a5876c89}, !- Handle
  {935ae9dd-9434-470d-8d64-719482e34b92}, !- Source Object
  11,                                     !- Outlet Port
  {7c926561-4189-48db-bcf5-a633945e039c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6027cbd8-c8b0-4a5a-899f-bb8afe454ef9}, !- Handle
  {8f22f7c2-d678-41cd-af4f-39795aa3a3ce}, !- Source Object
  3,                                      !- Outlet Port
  {935ae9dd-9434-470d-8d64-719482e34b92}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2551439f-8252-4436-9afa-2a32a4f9bd5b}, !- Inlet Node Name
  {1b2a4737-1e4b-4f9f-b22e-d88011f67430}, !- Outlet Node Name 1
  {7ab81e8d-d443-49ba-b191-b82f8288d24d}, !- Outlet Node Name 2
  {9992b2f3-c94b-4d13-a578-3e23ca5773e9}, !- Outlet Node Name 3
  {87fb5410-d7d2-4a9b-bde5-6822466d3b03}, !- Outlet Node Name 4
  {9028b2c5-e216-4a02-b33f-f78206c01f7e}, !- Outlet Node Name 5
  {eba4ff8b-464f-4768-aabc-287478298d16}, !- Outlet Node Name 6
  {a306998f-1b54-4735-8759-1676ce64c3f0}, !- Outlet Node Name 7
  {17b7c193-8053-4f48-ad05-a17823eb64f3}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {70ed7393-8dd9-413e-bcc3-f46b1c79bd3a}, !- Outlet Node Name
  {28475121-c83b-41e3-8236-c3fb5e0415f3}, !- Inlet Node Name 1
  {4dff6ccc-c898-4ee8-afda-749377b85451}, !- Inlet Node Name 2
  {529ec3f9-34bc-47b3-9619-c0bf795d4f22}, !- Inlet Node Name 3
  {78f7773b-31c8-42ea-b8bc-d9b64cc601e2}, !- Inlet Node Name 4
  {9e41bb1e-61dc-4246-a618-0fa41b6fe44a}, !- Inlet Node Name 5
  {52efb818-9134-4ed0-8f90-8671e9c734ed}, !- Inlet Node Name 6
  {d480a57f-06e6-4e54-a6ec-4c25b42998c6}, !- Inlet Node Name 7
  {d7bd6d88-2f6c-4e68-81ef-47c99820d85b}; !- Inlet Node Name 8

OS:Connection,
  {2551439f-8252-4436-9afa-2a32a4f9bd5b}, !- Handle
  {7c926561-4189-48db-bcf5-a633945e039c}, !- Source Object
  3,                                      !- Outlet Port
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ed7393-8dd9-413e-bcc3-f46b1c79bd3a}, !- Handle
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Source Object
  2,                                      !- Outlet Port
  {8f22f7c2-d678-41cd-af4f-39795aa3a3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2b7ad19d-382c-415f-aadb-8adcb2aa0496}, !- Handle
  {935ae9dd-9434-470d-8d64-719482e34b92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f67a67e5-0a31-4d4a-8e7e-296edfe6224f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8223fd9f-ca2e-43e3-9e55-1e227be24f05}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {6450e9bc-7258-47b5-9a48-a364af4c7180}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {f4c3ba32-31b7-4370-b690-7d291b05bf94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4c3ba32-31b7-4370-b690-7d291b05bf94}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {25f43b61-7ec5-4211-b2f1-425392226639}, !- Handle
  8 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {6450e9bc-7258-47b5-9a48-a364af4c7180}, !- Schedule Name
  {2203dd74-2d2a-4443-936e-348132470fb2}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {8307daa2-bc7f-4cfc-9b08-ef7164aeb7da}, !- Handle
  8 Zone VAV Fan,                         !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f62d8949-1efd-47b4-a7e1-7cca094142c0}, !- Air Inlet Node Name
  {6eb37be0-8ecf-4102-af86-308fae5ba29f}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6eb37be0-8ecf-4102-af86-308fae5ba29f}, !- Handle
  {8307daa2-bc7f-4cfc-9b08-ef7164aeb7da}, !- Source Object
  17,                                     !- Outlet Port
  {2203dd74-2d2a-4443-936e-348132470fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e288201-5b53-44b0-9d12-d94b550f9081}, !- Handle
  8 Zone VAV Main Htg Coil,               !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6b52259-7c6b-4792-9603-69eeb87d7f55}, !- Water Inlet Node Name
  {0973572d-9030-4e15-9b5d-605def3fedb8}, !- Water Outlet Node Name
  {90fce102-54b6-43ac-ba29-a526962ff021}, !- Air Inlet Node Name
  {b3ef9a31-f4f9-4bfb-a0d2-d2780ef30d62}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95e92bba-5f72-43e8-8db1-2b746343713a}, !- Handle
  8 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {e6f45393-000d-4c3d-975b-f5b04ae4c27b}, !- Inlet Port
  {f6b52259-7c6b-4792-9603-69eeb87d7f55}; !- Outlet Port

OS:Connection,
  {e6f45393-000d-4c3d-975b-f5b04ae4c27b}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  4,                                      !- Outlet Port
  {95e92bba-5f72-43e8-8db1-2b746343713a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fc3cc7c-d8f8-47f0-9eaa-6e066ac2663d}, !- Handle
  8 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {0973572d-9030-4e15-9b5d-605def3fedb8}, !- Inlet Port
  {f70b77ab-5041-46aa-ae36-a1046aa7afda}; !- Outlet Port

OS:Connection,
  {f6b52259-7c6b-4792-9603-69eeb87d7f55}, !- Handle
  {95e92bba-5f72-43e8-8db1-2b746343713a}, !- Source Object
  3,                                      !- Outlet Port
  {9e288201-5b53-44b0-9d12-d94b550f9081}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0973572d-9030-4e15-9b5d-605def3fedb8}, !- Handle
  {9e288201-5b53-44b0-9d12-d94b550f9081}, !- Source Object
  6,                                      !- Outlet Port
  {6fc3cc7c-d8f8-47f0-9eaa-6e066ac2663d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70b77ab-5041-46aa-ae36-a1046aa7afda}, !- Handle
  {6fc3cc7c-d8f8-47f0-9eaa-6e066ac2663d}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9cec59e0-5418-4e65-8797-72da365ff8a5}, !- Handle
  8 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {b3ef9a31-f4f9-4bfb-a0d2-d2780ef30d62}, !- Inlet Port
  {f62d8949-1efd-47b4-a7e1-7cca094142c0}; !- Outlet Port

OS:Connection,
  {b3ef9a31-f4f9-4bfb-a0d2-d2780ef30d62}, !- Handle
  {9e288201-5b53-44b0-9d12-d94b550f9081}, !- Source Object
  8,                                      !- Outlet Port
  {9cec59e0-5418-4e65-8797-72da365ff8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62d8949-1efd-47b4-a7e1-7cca094142c0}, !- Handle
  {9cec59e0-5418-4e65-8797-72da365ff8a5}, !- Source Object
  3,                                      !- Outlet Port
  {8307daa2-bc7f-4cfc-9b08-ef7164aeb7da}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {866ceff6-e9d1-419d-8d3d-0c1692c5578d}, !- Handle
  8 Zone VAV Main Htg Coil Controller,    !- Name
  {9e288201-5b53-44b0-9d12-d94b550f9081}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {23633be8-9d4c-4e72-ac3d-6acc1f3d0f69}, !- Handle
  8 Zone VAV Clg Coil,                    !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {216beee1-9976-452a-8b3b-33928b17ab24}, !- Water Inlet Node Name
  {922a485e-b873-4c87-98bd-3a4335cd0051}, !- Water Outlet Node Name
  {4847cd9f-0f2d-4675-a602-2cb2789860c5}, !- Air Inlet Node Name
  {d79d67b5-fdca-4c0e-bb7b-6842f1003b09}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {cd674da8-edd3-484f-8057-2d7692caebb6}, !- Handle
  8 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {39d33ae9-d058-41be-b83f-4c411afc8596}, !- Inlet Port
  {216beee1-9976-452a-8b3b-33928b17ab24}; !- Outlet Port

OS:Connection,
  {39d33ae9-d058-41be-b83f-4c411afc8596}, !- Handle
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Source Object
  4,                                      !- Outlet Port
  {cd674da8-edd3-484f-8057-2d7692caebb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36e6d394-2ea6-4d7b-97dc-7e7c79948585}, !- Handle
  8 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {922a485e-b873-4c87-98bd-3a4335cd0051}, !- Inlet Port
  {99de9834-0fa2-493c-a5c8-bb0ba30266f9}; !- Outlet Port

OS:Connection,
  {216beee1-9976-452a-8b3b-33928b17ab24}, !- Handle
  {cd674da8-edd3-484f-8057-2d7692caebb6}, !- Source Object
  3,                                      !- Outlet Port
  {23633be8-9d4c-4e72-ac3d-6acc1f3d0f69}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {922a485e-b873-4c87-98bd-3a4335cd0051}, !- Handle
  {23633be8-9d4c-4e72-ac3d-6acc1f3d0f69}, !- Source Object
  11,                                     !- Outlet Port
  {36e6d394-2ea6-4d7b-97dc-7e7c79948585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99de9834-0fa2-493c-a5c8-bb0ba30266f9}, !- Handle
  {36e6d394-2ea6-4d7b-97dc-7e7c79948585}, !- Source Object
  3,                                      !- Outlet Port
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7b771c97-ca19-408e-9bf2-d24bd7a07a67}, !- Handle
  8 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {d79d67b5-fdca-4c0e-bb7b-6842f1003b09}, !- Inlet Port
  {90fce102-54b6-43ac-ba29-a526962ff021}; !- Outlet Port

OS:Connection,
  {d79d67b5-fdca-4c0e-bb7b-6842f1003b09}, !- Handle
  {23633be8-9d4c-4e72-ac3d-6acc1f3d0f69}, !- Source Object
  13,                                     !- Outlet Port
  {7b771c97-ca19-408e-9bf2-d24bd7a07a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fce102-54b6-43ac-ba29-a526962ff021}, !- Handle
  {7b771c97-ca19-408e-9bf2-d24bd7a07a67}, !- Source Object
  3,                                      !- Outlet Port
  {9e288201-5b53-44b0-9d12-d94b550f9081}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {aefc7593-8226-4509-bace-b9d203ea182e}, !- Handle
  8 Zone VAV Clg Coil Controller,         !- Name
  {23633be8-9d4c-4e72-ac3d-6acc1f3d0f69}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {eb745a38-7ea8-4296-bc8e-76b9e363226d}, !- Handle
  8 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c094aa99-d8e8-48ca-b3ef-e56ff77176ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c094aa99-d8e8-48ca-b3ef-e56ff77176ed}, !- Handle
  8 Zone VAV Vent Controller,             !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {17281050-f58f-4d81-8278-3b28beba5759}, !- Handle
  8 Zone VAV OA System,                   !- Name
  {eb745a38-7ea8-4296-bc8e-76b9e363226d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42cd51d1-60f7-4b3a-92d3-8b4285c3f200}, !- Mixed Air Node Name
  {a45094e1-1044-47f0-a6fe-0e21af0bf367}, !- Outdoor Air Stream Node Name
  {ae042bc5-4029-49f7-a94b-b2081df0c0c2}, !- Relief Air Stream Node Name
  {3686e68a-3b36-477b-8da9-5efbc351d54b}; !- Return Air Stream Node Name

OS:Node,
  {18df362a-f337-4961-91b4-01e4ddbddaac}, !- Handle
  8 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {a45094e1-1044-47f0-a6fe-0e21af0bf367}; !- Outlet Port

OS:Connection,
  {a45094e1-1044-47f0-a6fe-0e21af0bf367}, !- Handle
  {18df362a-f337-4961-91b4-01e4ddbddaac}, !- Source Object
  3,                                      !- Outlet Port
  {17281050-f58f-4d81-8278-3b28beba5759}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ff1260f-e428-4f26-b453-31cc9471e76b}, !- Handle
  8 Zone VAV Relief Air Node,             !- Name
  {ae042bc5-4029-49f7-a94b-b2081df0c0c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae042bc5-4029-49f7-a94b-b2081df0c0c2}, !- Handle
  {17281050-f58f-4d81-8278-3b28beba5759}, !- Source Object
  7,                                      !- Outlet Port
  {7ff1260f-e428-4f26-b453-31cc9471e76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27415045-cb4d-449b-8344-e3103124d23d}, !- Handle
  8 Zone VAV Mixed Air Node,              !- Name
  {42cd51d1-60f7-4b3a-92d3-8b4285c3f200}, !- Inlet Port
  {4847cd9f-0f2d-4675-a602-2cb2789860c5}; !- Outlet Port

OS:Connection,
  {3686e68a-3b36-477b-8da9-5efbc351d54b}, !- Handle
  {0a28d5e4-28c8-4aff-b300-9b8449f87c70}, !- Source Object
  3,                                      !- Outlet Port
  {17281050-f58f-4d81-8278-3b28beba5759}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42cd51d1-60f7-4b3a-92d3-8b4285c3f200}, !- Handle
  {17281050-f58f-4d81-8278-3b28beba5759}, !- Source Object
  5,                                      !- Outlet Port
  {27415045-cb4d-449b-8344-e3103124d23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4847cd9f-0f2d-4675-a602-2cb2789860c5}, !- Handle
  {27415045-cb4d-449b-8344-e3103124d23d}, !- Source Object
  3,                                      !- Outlet Port
  {23633be8-9d4c-4e72-ac3d-6acc1f3d0f69}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8223fd9f-ca2e-43e3-9e55-1e227be24f05}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {54cb1db1-2c8d-4321-8409-5bb61ca90cba}, !- Control Zone or Zone List Name
  {f5a1ded9-4f86-474a-8651-a1077f431f11}, !- Cooling Control Zone or Zone List Name
  {e98d34f9-c995-4780-8ec3-ebcfb43aecdc}, !- Heating Control Zone or Zone List Name
  {ca0eb132-dac5-4f43-867c-2386d436e8d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {54cb1db1-2c8d-4321-8409-5bb61ca90cba}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f5a1ded9-4f86-474a-8651-a1077f431f11}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e98d34f9-c995-4780-8ec3-ebcfb43aecdc}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca0eb132-dac5-4f43-867c-2386d436e8d1}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {bdd7e71d-7184-47b7-ab89-db54480b2918}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f3e22c6-055e-4ec5-8786-6feec0e03de4}, !- Water Inlet Node Name
  {ec6cdf25-3788-4834-a00a-ec3a169aeaf0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30f896a6-e818-40af-a745-306821cc5c1d}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {b26b0508-37ce-45c6-8b77-784dc974cd9b}, !- Inlet Port
  {2f3e22c6-055e-4ec5-8786-6feec0e03de4}; !- Outlet Port

OS:Connection,
  {b26b0508-37ce-45c6-8b77-784dc974cd9b}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  5,                                      !- Outlet Port
  {30f896a6-e818-40af-a745-306821cc5c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6753ea02-e6a0-42f0-b83c-b692018c8a3e}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {ec6cdf25-3788-4834-a00a-ec3a169aeaf0}, !- Inlet Port
  {bcfb2b0c-f46b-4cb4-9814-b6860b16753b}; !- Outlet Port

OS:Connection,
  {2f3e22c6-055e-4ec5-8786-6feec0e03de4}, !- Handle
  {30f896a6-e818-40af-a745-306821cc5c1d}, !- Source Object
  3,                                      !- Outlet Port
  {bdd7e71d-7184-47b7-ab89-db54480b2918}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec6cdf25-3788-4834-a00a-ec3a169aeaf0}, !- Handle
  {bdd7e71d-7184-47b7-ab89-db54480b2918}, !- Source Object
  6,                                      !- Outlet Port
  {6753ea02-e6a0-42f0-b83c-b692018c8a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfb2b0c-f46b-4cb4-9814-b6860b16753b}, !- Handle
  {6753ea02-e6a0-42f0-b83c-b692018c8a3e}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0d7db21d-a7d1-4d16-a457-7ae73cccac6c}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Controller, !- Name
  {bdd7e71d-7184-47b7-ab89-db54480b2918}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97dc9764-9f91-42a3-92dc-c968dae7c444}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {46ae454e-926c-4609-bcbc-1df195ee8d15}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bdd7e71d-7184-47b7-ab89-db54480b2918}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8eb3963-3e72-4e98-a98d-ff626e65ebd4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71822f2c-3381-4465-879d-bb8f25e9bcd8}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {ae899212-2a0a-4481-a035-960b00ef3669}, !- Inlet Port
  {28475121-c83b-41e3-8236-c3fb5e0415f3}; !- Outlet Port

OS:Connection,
  {164030ea-50e4-402d-be00-e02c490ee915}, !- Handle
  {d31e74d2-df16-4f21-bacb-fcb94691b032}, !- Source Object
  3,                                      !- Outlet Port
  {bef1a124-ea5b-4be3-b822-bfd75fb0d530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae899212-2a0a-4481-a035-960b00ef3669}, !- Handle
  {2a3dabd6-f9c5-4b3d-acfb-b97d39616737}, !- Source Object
  2,                                      !- Outlet Port
  {71822f2c-3381-4465-879d-bb8f25e9bcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28475121-c83b-41e3-8236-c3fb5e0415f3}, !- Handle
  {71822f2c-3381-4465-879d-bb8f25e9bcd8}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b23595a-3e45-41c1-919e-bc667590652a}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {1b2a4737-1e4b-4f9f-b22e-d88011f67430}, !- Inlet Port
  {46ae454e-926c-4609-bcbc-1df195ee8d15}; !- Outlet Port

OS:Connection,
  {1b2a4737-1e4b-4f9f-b22e-d88011f67430}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  3,                                      !- Outlet Port
  {8b23595a-3e45-41c1-919e-bc667590652a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ae454e-926c-4609-bcbc-1df195ee8d15}, !- Handle
  {8b23595a-3e45-41c1-919e-bc667590652a}, !- Source Object
  3,                                      !- Outlet Port
  {97dc9764-9f91-42a3-92dc-c968dae7c444}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8eb3963-3e72-4e98-a98d-ff626e65ebd4}, !- Handle
  {97dc9764-9f91-42a3-92dc-c968dae7c444}, !- Source Object
  12,                                     !- Outlet Port
  {d31e74d2-df16-4f21-bacb-fcb94691b032}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97ca15df-7ef1-485a-b81c-66a26940f4cb}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {926645ca-c74b-44cb-839b-6942545d3b22}, !- Water Inlet Node Name
  {c69acac0-090b-46f4-96b9-c7b8ef9a4e14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {180f16d5-5f4c-4d42-9e06-dcf48c370260}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {4a8daf6a-7d31-4ebc-ab1b-3afe4c68212a}, !- Inlet Port
  {926645ca-c74b-44cb-839b-6942545d3b22}; !- Outlet Port

OS:Connection,
  {4a8daf6a-7d31-4ebc-ab1b-3afe4c68212a}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  6,                                      !- Outlet Port
  {180f16d5-5f4c-4d42-9e06-dcf48c370260}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9911cf2-4d1f-486f-a371-ec871c3f1af0}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {c69acac0-090b-46f4-96b9-c7b8ef9a4e14}, !- Inlet Port
  {321d909d-7478-4dd4-80da-d6624a18c8f6}; !- Outlet Port

OS:Connection,
  {926645ca-c74b-44cb-839b-6942545d3b22}, !- Handle
  {180f16d5-5f4c-4d42-9e06-dcf48c370260}, !- Source Object
  3,                                      !- Outlet Port
  {97ca15df-7ef1-485a-b81c-66a26940f4cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c69acac0-090b-46f4-96b9-c7b8ef9a4e14}, !- Handle
  {97ca15df-7ef1-485a-b81c-66a26940f4cb}, !- Source Object
  6,                                      !- Outlet Port
  {b9911cf2-4d1f-486f-a371-ec871c3f1af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321d909d-7478-4dd4-80da-d6624a18c8f6}, !- Handle
  {b9911cf2-4d1f-486f-a371-ec871c3f1af0}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d0bbe8ff-1191-4fea-80ff-6b8a94b5679b}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Controller, !- Name
  {97ca15df-7ef1-485a-b81c-66a26940f4cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {106a5844-c723-40a6-b5f1-553caa3e0006}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {e6d627e3-e1eb-42d2-ad3e-dbf20639f830}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97ca15df-7ef1-485a-b81c-66a26940f4cb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0366ac29-5d32-4642-81c0-cc6d5395f49b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf75004a-8dd6-48ca-89d9-da2545fbc893}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {0366ac29-5d32-4642-81c0-cc6d5395f49b}, !- Inlet Port
  {c3dbbcc0-346e-46e3-96b9-88a7aae30d50}; !- Outlet Port

OS:Node,
  {fdc951b8-0f84-493a-b895-10d69928e55c}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {a22f7cae-c268-453b-9d2d-1a888327304a}, !- Inlet Port
  {4dff6ccc-c898-4ee8-afda-749377b85451}; !- Outlet Port

OS:Connection,
  {c3dbbcc0-346e-46e3-96b9-88a7aae30d50}, !- Handle
  {cf75004a-8dd6-48ca-89d9-da2545fbc893}, !- Source Object
  3,                                      !- Outlet Port
  {53a0cf22-09e4-4a5a-a87f-a12c25a07688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22f7cae-c268-453b-9d2d-1a888327304a}, !- Handle
  {80556952-4879-4a4a-b207-89760e20b8fc}, !- Source Object
  2,                                      !- Outlet Port
  {fdc951b8-0f84-493a-b895-10d69928e55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dff6ccc-c898-4ee8-afda-749377b85451}, !- Handle
  {fdc951b8-0f84-493a-b895-10d69928e55c}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a09499ef-1202-4a64-81b9-dab9f37dfeab}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {7ab81e8d-d443-49ba-b191-b82f8288d24d}, !- Inlet Port
  {e6d627e3-e1eb-42d2-ad3e-dbf20639f830}; !- Outlet Port

OS:Connection,
  {7ab81e8d-d443-49ba-b191-b82f8288d24d}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  4,                                      !- Outlet Port
  {a09499ef-1202-4a64-81b9-dab9f37dfeab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d627e3-e1eb-42d2-ad3e-dbf20639f830}, !- Handle
  {a09499ef-1202-4a64-81b9-dab9f37dfeab}, !- Source Object
  3,                                      !- Outlet Port
  {106a5844-c723-40a6-b5f1-553caa3e0006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0366ac29-5d32-4642-81c0-cc6d5395f49b}, !- Handle
  {106a5844-c723-40a6-b5f1-553caa3e0006}, !- Source Object
  12,                                     !- Outlet Port
  {cf75004a-8dd6-48ca-89d9-da2545fbc893}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {83fc22a1-d0fd-4020-9a23-bd3d04bd4215}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f54d8d26-1941-4ee1-beca-c79150270bcb}, !- Water Inlet Node Name
  {e04b7bbd-cced-4bbd-aa05-0775de46bc82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81981b30-0199-4d43-b30e-0f677300c8d7}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {0753e741-a70d-4227-9a04-9a9712ba5595}, !- Inlet Port
  {f54d8d26-1941-4ee1-beca-c79150270bcb}; !- Outlet Port

OS:Connection,
  {0753e741-a70d-4227-9a04-9a9712ba5595}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  7,                                      !- Outlet Port
  {81981b30-0199-4d43-b30e-0f677300c8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6f04706-9897-4025-8e91-1e43df7a9ece}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {e04b7bbd-cced-4bbd-aa05-0775de46bc82}, !- Inlet Port
  {ffff57c0-a60d-484a-8399-dddd7da9f43f}; !- Outlet Port

OS:Connection,
  {f54d8d26-1941-4ee1-beca-c79150270bcb}, !- Handle
  {81981b30-0199-4d43-b30e-0f677300c8d7}, !- Source Object
  3,                                      !- Outlet Port
  {83fc22a1-d0fd-4020-9a23-bd3d04bd4215}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e04b7bbd-cced-4bbd-aa05-0775de46bc82}, !- Handle
  {83fc22a1-d0fd-4020-9a23-bd3d04bd4215}, !- Source Object
  6,                                      !- Outlet Port
  {e6f04706-9897-4025-8e91-1e43df7a9ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffff57c0-a60d-484a-8399-dddd7da9f43f}, !- Handle
  {e6f04706-9897-4025-8e91-1e43df7a9ece}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {22f1f9f2-5904-476e-a194-060e1b600c03}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Controller, !- Name
  {83fc22a1-d0fd-4020-9a23-bd3d04bd4215}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {486fdca6-979b-4ae5-8d62-c4dfc7e63832}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {916b55c6-04ae-43b0-9242-72bbc51e6011}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83fc22a1-d0fd-4020-9a23-bd3d04bd4215}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ab819e9-b4d3-4839-acb3-237d2c2558d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec0409a6-810b-4a0c-9453-0861dd04da85}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {1ab819e9-b4d3-4839-acb3-237d2c2558d9}, !- Inlet Port
  {49d7d79a-8bc6-4ad5-bed7-a6843edc40dc}; !- Outlet Port

OS:Node,
  {3bb2aeb4-810c-4cd6-8fe9-ddd2f3bb7054}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {7118cdc7-9302-41a9-a8bc-b53d0be96060}, !- Inlet Port
  {529ec3f9-34bc-47b3-9619-c0bf795d4f22}; !- Outlet Port

OS:Connection,
  {49d7d79a-8bc6-4ad5-bed7-a6843edc40dc}, !- Handle
  {ec0409a6-810b-4a0c-9453-0861dd04da85}, !- Source Object
  3,                                      !- Outlet Port
  {93f24174-a538-4b65-9569-31e72af68176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7118cdc7-9302-41a9-a8bc-b53d0be96060}, !- Handle
  {2f65d163-e759-411c-aeb8-0b9e01014914}, !- Source Object
  2,                                      !- Outlet Port
  {3bb2aeb4-810c-4cd6-8fe9-ddd2f3bb7054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529ec3f9-34bc-47b3-9619-c0bf795d4f22}, !- Handle
  {3bb2aeb4-810c-4cd6-8fe9-ddd2f3bb7054}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e5a500e1-7614-4c47-8af4-9636f617ec19}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {9992b2f3-c94b-4d13-a578-3e23ca5773e9}, !- Inlet Port
  {916b55c6-04ae-43b0-9242-72bbc51e6011}; !- Outlet Port

OS:Connection,
  {9992b2f3-c94b-4d13-a578-3e23ca5773e9}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  5,                                      !- Outlet Port
  {e5a500e1-7614-4c47-8af4-9636f617ec19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916b55c6-04ae-43b0-9242-72bbc51e6011}, !- Handle
  {e5a500e1-7614-4c47-8af4-9636f617ec19}, !- Source Object
  3,                                      !- Outlet Port
  {486fdca6-979b-4ae5-8d62-c4dfc7e63832}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ab819e9-b4d3-4839-acb3-237d2c2558d9}, !- Handle
  {486fdca6-979b-4ae5-8d62-c4dfc7e63832}, !- Source Object
  12,                                     !- Outlet Port
  {ec0409a6-810b-4a0c-9453-0861dd04da85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {689eafda-6231-47f2-8d41-1138b8a87d62}, !- Handle
  Building Story 1 ThermalZone 7 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64868791-e49d-4344-8f52-eecde9a3714e}, !- Water Inlet Node Name
  {9200757e-322b-40c3-8fec-875dc48c4cc2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f8e200d-8b5d-4e87-8b95-9d36b7424f00}, !- Handle
  Building Story 1 ThermalZone 7 Reheat Coil Inlet Water Node, !- Name
  {534c9553-6c97-4f4a-8bba-288f60bf2a6a}, !- Inlet Port
  {64868791-e49d-4344-8f52-eecde9a3714e}; !- Outlet Port

OS:Connection,
  {534c9553-6c97-4f4a-8bba-288f60bf2a6a}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  8,                                      !- Outlet Port
  {9f8e200d-8b5d-4e87-8b95-9d36b7424f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ee55b04-e4d2-4254-9a85-825719ab3c27}, !- Handle
  Building Story 1 ThermalZone 7 Reheat Coil Outlet Water Node, !- Name
  {9200757e-322b-40c3-8fec-875dc48c4cc2}, !- Inlet Port
  {2f6e0392-ebf8-417c-ae80-563713398eb8}; !- Outlet Port

OS:Connection,
  {64868791-e49d-4344-8f52-eecde9a3714e}, !- Handle
  {9f8e200d-8b5d-4e87-8b95-9d36b7424f00}, !- Source Object
  3,                                      !- Outlet Port
  {689eafda-6231-47f2-8d41-1138b8a87d62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9200757e-322b-40c3-8fec-875dc48c4cc2}, !- Handle
  {689eafda-6231-47f2-8d41-1138b8a87d62}, !- Source Object
  6,                                      !- Outlet Port
  {1ee55b04-e4d2-4254-9a85-825719ab3c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6e0392-ebf8-417c-ae80-563713398eb8}, !- Handle
  {1ee55b04-e4d2-4254-9a85-825719ab3c27}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {80109932-ec24-4e59-9d0b-c849bdcdf150}, !- Handle
  Building Story 1 ThermalZone 7 Reheat Coil Controller, !- Name
  {689eafda-6231-47f2-8d41-1138b8a87d62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e2f275d-26ca-4c4d-ad5d-85f5e6cc2473}, !- Handle
  Building Story 1 ThermalZone 7 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {a918de12-d96f-4fd2-9c4d-82214df171fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {689eafda-6231-47f2-8d41-1138b8a87d62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9fcfbbb0-c3ba-4b13-b630-cb8c954fe85e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48f5a0a3-d958-4ae9-9cdb-af067584428a}, !- Handle
  Building Story 1 ThermalZone 7 VAV Terminal Outlet Air Node, !- Name
  {9fcfbbb0-c3ba-4b13-b630-cb8c954fe85e}, !- Inlet Port
  {dba336c3-42b2-46bb-bb8e-fd9724611c9e}; !- Outlet Port

OS:Node,
  {8994753b-961c-477e-93f5-6a59e311c8c4}, !- Handle
  Building Story 1 ThermalZone 7 Return Air Node, !- Name
  {8fe9222e-5d9e-45b7-9595-bcce2ffc75d2}, !- Inlet Port
  {78f7773b-31c8-42ea-b8bc-d9b64cc601e2}; !- Outlet Port

OS:Connection,
  {dba336c3-42b2-46bb-bb8e-fd9724611c9e}, !- Handle
  {48f5a0a3-d958-4ae9-9cdb-af067584428a}, !- Source Object
  3,                                      !- Outlet Port
  {0c91b8e5-db1f-4a3c-9b5d-104b6780f7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe9222e-5d9e-45b7-9595-bcce2ffc75d2}, !- Handle
  {e0fc6bd4-44fb-4ce7-b943-8b315627e068}, !- Source Object
  2,                                      !- Outlet Port
  {8994753b-961c-477e-93f5-6a59e311c8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f7773b-31c8-42ea-b8bc-d9b64cc601e2}, !- Handle
  {8994753b-961c-477e-93f5-6a59e311c8c4}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3085fb3-9d33-42d2-926e-2b0da3f04e50}, !- Handle
  Building Story 1 ThermalZone 7 VAV Terminal Inlet Air Node, !- Name
  {87fb5410-d7d2-4a9b-bde5-6822466d3b03}, !- Inlet Port
  {a918de12-d96f-4fd2-9c4d-82214df171fd}; !- Outlet Port

OS:Connection,
  {87fb5410-d7d2-4a9b-bde5-6822466d3b03}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  6,                                      !- Outlet Port
  {b3085fb3-9d33-42d2-926e-2b0da3f04e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a918de12-d96f-4fd2-9c4d-82214df171fd}, !- Handle
  {b3085fb3-9d33-42d2-926e-2b0da3f04e50}, !- Source Object
  3,                                      !- Outlet Port
  {4e2f275d-26ca-4c4d-ad5d-85f5e6cc2473}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fcfbbb0-c3ba-4b13-b630-cb8c954fe85e}, !- Handle
  {4e2f275d-26ca-4c4d-ad5d-85f5e6cc2473}, !- Source Object
  12,                                     !- Outlet Port
  {48f5a0a3-d958-4ae9-9cdb-af067584428a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ad4f3de-5f1e-4b3b-b4a5-a621a0094fb2}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7c2b82d-0861-4ea1-ad68-97df88f27f77}, !- Water Inlet Node Name
  {6e0bd4b7-4d7d-413f-a915-3c8e9b02286d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e82ad774-c6b8-44f8-a173-14dabe753bdc}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {6e9ab26d-0a30-4059-91db-eb2a97b1a3a1}, !- Inlet Port
  {b7c2b82d-0861-4ea1-ad68-97df88f27f77}; !- Outlet Port

OS:Connection,
  {6e9ab26d-0a30-4059-91db-eb2a97b1a3a1}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  9,                                      !- Outlet Port
  {e82ad774-c6b8-44f8-a173-14dabe753bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e22f5dea-6875-44ae-820f-ed655061fb46}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {6e0bd4b7-4d7d-413f-a915-3c8e9b02286d}, !- Inlet Port
  {5aaf9e9f-63ad-4de6-9783-b633a65b4320}; !- Outlet Port

OS:Connection,
  {b7c2b82d-0861-4ea1-ad68-97df88f27f77}, !- Handle
  {e82ad774-c6b8-44f8-a173-14dabe753bdc}, !- Source Object
  3,                                      !- Outlet Port
  {0ad4f3de-5f1e-4b3b-b4a5-a621a0094fb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e0bd4b7-4d7d-413f-a915-3c8e9b02286d}, !- Handle
  {0ad4f3de-5f1e-4b3b-b4a5-a621a0094fb2}, !- Source Object
  6,                                      !- Outlet Port
  {e22f5dea-6875-44ae-820f-ed655061fb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aaf9e9f-63ad-4de6-9783-b633a65b4320}, !- Handle
  {e22f5dea-6875-44ae-820f-ed655061fb46}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fb1f523e-951b-4cf1-ade9-e935fa225948}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {0ad4f3de-5f1e-4b3b-b4a5-a621a0094fb2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a15be73-b87c-4e64-8b16-c95b56f3f489}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {d62c012d-8dcf-4f4b-8995-8e3ccc5b4612}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ad4f3de-5f1e-4b3b-b4a5-a621a0094fb2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3190f95d-5235-4fb3-9d84-b02ce185ded8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c4fc42a2-bc75-490a-afde-071de7a6ce58}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {3190f95d-5235-4fb3-9d84-b02ce185ded8}, !- Inlet Port
  {79fefe0b-7861-40d3-99d7-1a826b103dbb}; !- Outlet Port

OS:Node,
  {7aa97a3f-8bf2-419d-8e38-5c16a1a22ff3}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {41ee4545-da65-47c3-a7d9-ded913caa87f}, !- Inlet Port
  {9e41bb1e-61dc-4246-a618-0fa41b6fe44a}; !- Outlet Port

OS:Connection,
  {79fefe0b-7861-40d3-99d7-1a826b103dbb}, !- Handle
  {c4fc42a2-bc75-490a-afde-071de7a6ce58}, !- Source Object
  3,                                      !- Outlet Port
  {ec8cc7be-cd78-4d1f-adb1-5c6d919d759f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ee4545-da65-47c3-a7d9-ded913caa87f}, !- Handle
  {dd4da409-d47a-4184-8a87-42ffa6f4936c}, !- Source Object
  2,                                      !- Outlet Port
  {7aa97a3f-8bf2-419d-8e38-5c16a1a22ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e41bb1e-61dc-4246-a618-0fa41b6fe44a}, !- Handle
  {7aa97a3f-8bf2-419d-8e38-5c16a1a22ff3}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {30fb2141-13e8-4316-af77-8bf60ddfc009}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {9028b2c5-e216-4a02-b33f-f78206c01f7e}, !- Inlet Port
  {d62c012d-8dcf-4f4b-8995-8e3ccc5b4612}; !- Outlet Port

OS:Connection,
  {9028b2c5-e216-4a02-b33f-f78206c01f7e}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  7,                                      !- Outlet Port
  {30fb2141-13e8-4316-af77-8bf60ddfc009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62c012d-8dcf-4f4b-8995-8e3ccc5b4612}, !- Handle
  {30fb2141-13e8-4316-af77-8bf60ddfc009}, !- Source Object
  3,                                      !- Outlet Port
  {0a15be73-b87c-4e64-8b16-c95b56f3f489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3190f95d-5235-4fb3-9d84-b02ce185ded8}, !- Handle
  {0a15be73-b87c-4e64-8b16-c95b56f3f489}, !- Source Object
  12,                                     !- Outlet Port
  {c4fc42a2-bc75-490a-afde-071de7a6ce58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3af1f876-1300-4902-935d-c31fbfe96dc3}, !- Handle
  Building Story 1 ThermalZone 5 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a266cf4-bfa8-4692-936f-f49320adbe9d}, !- Water Inlet Node Name
  {4f962066-fade-434e-b9fc-35c7eae7d462}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de02ce2b-d122-457f-9f15-20cc4d877fa5}, !- Handle
  Building Story 1 ThermalZone 5 Reheat Coil Inlet Water Node, !- Name
  {25900554-cf0b-4d11-b509-7dc3b4ac8bcb}, !- Inlet Port
  {3a266cf4-bfa8-4692-936f-f49320adbe9d}; !- Outlet Port

OS:Connection,
  {25900554-cf0b-4d11-b509-7dc3b4ac8bcb}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  10,                                     !- Outlet Port
  {de02ce2b-d122-457f-9f15-20cc4d877fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47870286-dfd4-4aa7-ba7e-8da0c412b25f}, !- Handle
  Building Story 1 ThermalZone 5 Reheat Coil Outlet Water Node, !- Name
  {4f962066-fade-434e-b9fc-35c7eae7d462}, !- Inlet Port
  {36c713ca-a59b-44c9-bce5-d6690f45d212}; !- Outlet Port

OS:Connection,
  {3a266cf4-bfa8-4692-936f-f49320adbe9d}, !- Handle
  {de02ce2b-d122-457f-9f15-20cc4d877fa5}, !- Source Object
  3,                                      !- Outlet Port
  {3af1f876-1300-4902-935d-c31fbfe96dc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f962066-fade-434e-b9fc-35c7eae7d462}, !- Handle
  {3af1f876-1300-4902-935d-c31fbfe96dc3}, !- Source Object
  6,                                      !- Outlet Port
  {47870286-dfd4-4aa7-ba7e-8da0c412b25f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c713ca-a59b-44c9-bce5-d6690f45d212}, !- Handle
  {47870286-dfd4-4aa7-ba7e-8da0c412b25f}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74210649-6c93-47a9-9262-28ea0f0d5d73}, !- Handle
  Building Story 1 ThermalZone 5 Reheat Coil Controller, !- Name
  {3af1f876-1300-4902-935d-c31fbfe96dc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2dd3e71a-c549-461d-8689-f8a4edc634ac}, !- Handle
  Building Story 1 ThermalZone 5 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {9e056756-0cbc-4e2f-9902-006857360480}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3af1f876-1300-4902-935d-c31fbfe96dc3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6f33df87-2d67-4d2d-9057-4508f7eb96df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae841199-ac25-476c-9b2a-79c809dcd427}, !- Handle
  Building Story 1 ThermalZone 5 VAV Terminal Outlet Air Node, !- Name
  {6f33df87-2d67-4d2d-9057-4508f7eb96df}, !- Inlet Port
  {d879ab9e-821a-451e-ae9f-9b79728b4da2}; !- Outlet Port

OS:Node,
  {fde52f3b-a983-4174-9272-684c9699f638}, !- Handle
  Building Story 1 ThermalZone 5 Return Air Node, !- Name
  {5fd0d7c7-5c22-4721-a5d9-0f78410d746a}, !- Inlet Port
  {52efb818-9134-4ed0-8f90-8671e9c734ed}; !- Outlet Port

OS:Connection,
