  {d879ab9e-821a-451e-ae9f-9b79728b4da2}, !- Handle
  {ae841199-ac25-476c-9b2a-79c809dcd427}, !- Source Object
  3,                                      !- Outlet Port
  {000e8e4f-9b8c-4008-970e-27ad68ab331e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd0d7c7-5c22-4721-a5d9-0f78410d746a}, !- Handle
  {671c76c2-c353-4a05-abd6-51dec2e6635a}, !- Source Object
  2,                                      !- Outlet Port
  {fde52f3b-a983-4174-9272-684c9699f638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52efb818-9134-4ed0-8f90-8671e9c734ed}, !- Handle
  {fde52f3b-a983-4174-9272-684c9699f638}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9b941480-07f4-458f-8ebc-35dfff873292}, !- Handle
  Building Story 1 ThermalZone 5 VAV Terminal Inlet Air Node, !- Name
  {eba4ff8b-464f-4768-aabc-287478298d16}, !- Inlet Port
  {9e056756-0cbc-4e2f-9902-006857360480}; !- Outlet Port

OS:Connection,
  {eba4ff8b-464f-4768-aabc-287478298d16}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  8,                                      !- Outlet Port
  {9b941480-07f4-458f-8ebc-35dfff873292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e056756-0cbc-4e2f-9902-006857360480}, !- Handle
  {9b941480-07f4-458f-8ebc-35dfff873292}, !- Source Object
  3,                                      !- Outlet Port
  {2dd3e71a-c549-461d-8689-f8a4edc634ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f33df87-2d67-4d2d-9057-4508f7eb96df}, !- Handle
  {2dd3e71a-c549-461d-8689-f8a4edc634ac}, !- Source Object
  12,                                     !- Outlet Port
  {ae841199-ac25-476c-9b2a-79c809dcd427}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6392b213-8649-4b9f-9ba5-994c1e8383ce}, !- Handle
  Building Story 1 ThermalZone 6 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b35e37a0-c42f-409b-af9b-2c0c8866388f}, !- Water Inlet Node Name
  {773110ab-e77b-4d63-87f1-fa480f9bae8e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4f196da-f61d-43fe-8da9-50c05af7ac4d}, !- Handle
  Building Story 1 ThermalZone 6 Reheat Coil Inlet Water Node, !- Name
  {5311c597-8057-424d-80fe-5a665dbb29b8}, !- Inlet Port
  {b35e37a0-c42f-409b-af9b-2c0c8866388f}; !- Outlet Port

OS:Connection,
  {5311c597-8057-424d-80fe-5a665dbb29b8}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  11,                                     !- Outlet Port
  {c4f196da-f61d-43fe-8da9-50c05af7ac4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1178369e-b338-4abb-81aa-48bdc5c9afb1}, !- Handle
  Building Story 1 ThermalZone 6 Reheat Coil Outlet Water Node, !- Name
  {773110ab-e77b-4d63-87f1-fa480f9bae8e}, !- Inlet Port
  {a88d1f97-6c04-41ad-a613-13842202f075}; !- Outlet Port

OS:Connection,
  {b35e37a0-c42f-409b-af9b-2c0c8866388f}, !- Handle
  {c4f196da-f61d-43fe-8da9-50c05af7ac4d}, !- Source Object
  3,                                      !- Outlet Port
  {6392b213-8649-4b9f-9ba5-994c1e8383ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {773110ab-e77b-4d63-87f1-fa480f9bae8e}, !- Handle
  {6392b213-8649-4b9f-9ba5-994c1e8383ce}, !- Source Object
  6,                                      !- Outlet Port
  {1178369e-b338-4abb-81aa-48bdc5c9afb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88d1f97-6c04-41ad-a613-13842202f075}, !- Handle
  {1178369e-b338-4abb-81aa-48bdc5c9afb1}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8eff7a5a-aeb6-405a-a3b5-d11bbc31880b}, !- Handle
  Building Story 1 ThermalZone 6 Reheat Coil Controller, !- Name
  {6392b213-8649-4b9f-9ba5-994c1e8383ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f3440000-1887-4ec8-8928-7249c160a263}, !- Handle
  Building Story 1 ThermalZone 6 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {c4dd426d-d7a8-4f98-902b-45881da289ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6392b213-8649-4b9f-9ba5-994c1e8383ce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0fd1c03c-a818-446b-9b58-6473bc3208f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af06326a-1342-4ecb-87b9-a094e39ab94d}, !- Handle
  Building Story 1 ThermalZone 6 VAV Terminal Outlet Air Node, !- Name
  {0fd1c03c-a818-446b-9b58-6473bc3208f6}, !- Inlet Port
  {606edfce-2f36-4017-be53-631631a55a15}; !- Outlet Port

OS:Node,
  {ca96a5bb-0de2-4791-a3f5-c46d08d96c39}, !- Handle
  Building Story 1 ThermalZone 6 Return Air Node, !- Name
  {dfbb0aa5-93a8-4a2d-a11d-17bc82684a15}, !- Inlet Port
  {d480a57f-06e6-4e54-a6ec-4c25b42998c6}; !- Outlet Port

OS:Connection,
  {606edfce-2f36-4017-be53-631631a55a15}, !- Handle
  {af06326a-1342-4ecb-87b9-a094e39ab94d}, !- Source Object
  3,                                      !- Outlet Port
  {b9fcf057-ed9b-478f-b37f-11d9e0094681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbb0aa5-93a8-4a2d-a11d-17bc82684a15}, !- Handle
  {b43bb55f-cf4f-48f0-a086-2d7d7203b64b}, !- Source Object
  2,                                      !- Outlet Port
  {ca96a5bb-0de2-4791-a3f5-c46d08d96c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d480a57f-06e6-4e54-a6ec-4c25b42998c6}, !- Handle
  {ca96a5bb-0de2-4791-a3f5-c46d08d96c39}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {990bc653-bae6-4115-8068-27708f4d94f0}, !- Handle
  Building Story 1 ThermalZone 6 VAV Terminal Inlet Air Node, !- Name
  {a306998f-1b54-4735-8759-1676ce64c3f0}, !- Inlet Port
  {c4dd426d-d7a8-4f98-902b-45881da289ce}; !- Outlet Port

OS:Connection,
  {a306998f-1b54-4735-8759-1676ce64c3f0}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  9,                                      !- Outlet Port
  {990bc653-bae6-4115-8068-27708f4d94f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4dd426d-d7a8-4f98-902b-45881da289ce}, !- Handle
  {990bc653-bae6-4115-8068-27708f4d94f0}, !- Source Object
  3,                                      !- Outlet Port
  {f3440000-1887-4ec8-8928-7249c160a263}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fd1c03c-a818-446b-9b58-6473bc3208f6}, !- Handle
  {f3440000-1887-4ec8-8928-7249c160a263}, !- Source Object
  12,                                     !- Outlet Port
  {af06326a-1342-4ecb-87b9-a094e39ab94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b74caadb-6f72-4bc0-bdc8-0556253b64a7}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05cd09af-fede-401c-bf47-262861df99d5}, !- Water Inlet Node Name
  {422d28af-7412-490f-9830-8638f4c62599}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f706059c-3ad0-4c94-be53-fd31acbee504}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {5b1c25bd-68da-49cc-9a02-cb658a558ef6}, !- Inlet Port
  {05cd09af-fede-401c-bf47-262861df99d5}; !- Outlet Port

OS:Connection,
  {5b1c25bd-68da-49cc-9a02-cb658a558ef6}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  12,                                     !- Outlet Port
  {f706059c-3ad0-4c94-be53-fd31acbee504}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {908234d9-dba2-4ccb-aa27-d196bfbdddeb}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {422d28af-7412-490f-9830-8638f4c62599}, !- Inlet Port
  {de79cf4c-8cd4-4147-84c7-f19798c3a4d2}; !- Outlet Port

OS:Connection,
  {05cd09af-fede-401c-bf47-262861df99d5}, !- Handle
  {f706059c-3ad0-4c94-be53-fd31acbee504}, !- Source Object
  3,                                      !- Outlet Port
  {b74caadb-6f72-4bc0-bdc8-0556253b64a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {422d28af-7412-490f-9830-8638f4c62599}, !- Handle
  {b74caadb-6f72-4bc0-bdc8-0556253b64a7}, !- Source Object
  6,                                      !- Outlet Port
  {908234d9-dba2-4ccb-aa27-d196bfbdddeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de79cf4c-8cd4-4147-84c7-f19798c3a4d2}, !- Handle
  {908234d9-dba2-4ccb-aa27-d196bfbdddeb}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9a8d814-52c8-452d-ac4f-2d0138c720e2}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Controller, !- Name
  {b74caadb-6f72-4bc0-bdc8-0556253b64a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {05746381-dd4b-4fc4-b580-d4feff0d114c}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {07934781-7b4e-44c5-b9e9-de51da371e98}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b74caadb-6f72-4bc0-bdc8-0556253b64a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fe95e69c-6c6e-41c9-a2d4-df8fc24da715}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7beab6b3-ae15-49ff-b6d8-39927f525167}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {fe95e69c-6c6e-41c9-a2d4-df8fc24da715}, !- Inlet Port
  {a9ac2f43-b797-4e25-ba1b-8d70e791da1b}; !- Outlet Port

OS:Node,
  {f591c943-94f9-499a-90e5-b0750ba45b34}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {ceaecc50-2d19-41bb-a53a-b2c6e2404344}, !- Inlet Port
  {d7bd6d88-2f6c-4e68-81ef-47c99820d85b}; !- Outlet Port

OS:Connection,
  {a9ac2f43-b797-4e25-ba1b-8d70e791da1b}, !- Handle
  {7beab6b3-ae15-49ff-b6d8-39927f525167}, !- Source Object
  3,                                      !- Outlet Port
  {45ae85f9-d2fa-4b96-8606-b9ccbf4cf990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceaecc50-2d19-41bb-a53a-b2c6e2404344}, !- Handle
  {b6181ca3-4bce-4d74-b952-d3cd016c5070}, !- Source Object
  2,                                      !- Outlet Port
  {f591c943-94f9-499a-90e5-b0750ba45b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bd6d88-2f6c-4e68-81ef-47c99820d85b}, !- Handle
  {f591c943-94f9-499a-90e5-b0750ba45b34}, !- Source Object
  3,                                      !- Outlet Port
  {cb2369b6-7b13-4675-b263-4c7f070dc789}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {315f1c40-8314-4aa9-a3fc-9a86e7eb7551}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {17b7c193-8053-4f48-ad05-a17823eb64f3}, !- Inlet Port
  {07934781-7b4e-44c5-b9e9-de51da371e98}; !- Outlet Port

OS:Connection,
  {17b7c193-8053-4f48-ad05-a17823eb64f3}, !- Handle
  {ac59c685-10c0-4380-bf32-1e446293c0f8}, !- Source Object
  10,                                     !- Outlet Port
  {315f1c40-8314-4aa9-a3fc-9a86e7eb7551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07934781-7b4e-44c5-b9e9-de51da371e98}, !- Handle
  {315f1c40-8314-4aa9-a3fc-9a86e7eb7551}, !- Source Object
  3,                                      !- Outlet Port
  {05746381-dd4b-4fc4-b580-d4feff0d114c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe95e69c-6c6e-41c9-a2d4-df8fc24da715}, !- Handle
  {05746381-dd4b-4fc4-b580-d4feff0d114c}, !- Source Object
  12,                                     !- Outlet Port
  {7beab6b3-ae15-49ff-b6d8-39927f525167}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {09b0a57d-87fc-4507-9f05-8d3edc2eb4f4}, !- Handle
  8 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  {80b1d260-0e99-4d82-84e6-03a11cfe54b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f1a06c1-2421-4954-8f0a-e524ffecd9f4}, !- Supply Side Inlet Node Name
  {eab29754-175d-4c31-b81f-c5f622151ae9}, !- Demand Side Outlet Node Name
  {029f6175-e9b7-4003-9295-fd32bd9911bd}, !- Demand Side Inlet Node A
  {1368ddbc-d856-49db-a4eb-9c81165bcb9f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Demand Mixer Name
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb29fae3-67e1-4579-998d-b0c362fac06f}, !- Handle
  8 Zone VAV 1 Supply Inlet Node,         !- Name
  {7f1a06c1-2421-4954-8f0a-e524ffecd9f4}, !- Inlet Port
  {2bbffac2-def0-444e-b13d-a3b4eb781f10}; !- Outlet Port

OS:Node,
  {be5dd283-42b8-45d6-9c75-f42f12eaca03}, !- Handle
  8 Zone VAV 1 Supply Outlet Node,        !- Name
  {cd2938e8-237c-4236-97b6-8aa706931e58}, !- Inlet Port
  {1368ddbc-d856-49db-a4eb-9c81165bcb9f}; !- Outlet Port

OS:Connection,
  {7f1a06c1-2421-4954-8f0a-e524ffecd9f4}, !- Handle
  {09b0a57d-87fc-4507-9f05-8d3edc2eb4f4}, !- Source Object
  9,                                      !- Outlet Port
  {bb29fae3-67e1-4579-998d-b0c362fac06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1368ddbc-d856-49db-a4eb-9c81165bcb9f}, !- Handle
  {be5dd283-42b8-45d6-9c75-f42f12eaca03}, !- Source Object
  3,                                      !- Outlet Port
  {09b0a57d-87fc-4507-9f05-8d3edc2eb4f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {61decf13-cbef-462c-ae1e-f6c60fe5fd02}, !- Handle
  8 Zone VAV 1 Demand Inlet Node,         !- Name
  {029f6175-e9b7-4003-9295-fd32bd9911bd}, !- Inlet Port
  {9393a1b3-8bf5-423f-9a76-1d9434d6285b}; !- Outlet Port

OS:Node,
  {c77283d9-92bf-4ffa-8ce9-ae347df8436d}, !- Handle
  8 Zone VAV 1 Demand Outlet Node,        !- Name
  {a0a5f726-e17c-4b54-9439-342cdc816cbb}, !- Inlet Port
  {eab29754-175d-4c31-b81f-c5f622151ae9}; !- Outlet Port

OS:Node,
  {77e2a255-708b-4395-bce6-a2fa65eb90f3}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {44900229-f15e-45d9-86a0-a0d91cbbd814}, !- Inlet Port
  {1c266c20-0f76-4886-8e47-1ea917d48ea2}; !- Outlet Port

OS:Connection,
  {029f6175-e9b7-4003-9295-fd32bd9911bd}, !- Handle
  {09b0a57d-87fc-4507-9f05-8d3edc2eb4f4}, !- Source Object
  11,                                     !- Outlet Port
  {61decf13-cbef-462c-ae1e-f6c60fe5fd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab29754-175d-4c31-b81f-c5f622151ae9}, !- Handle
  {c77283d9-92bf-4ffa-8ce9-ae347df8436d}, !- Source Object
  3,                                      !- Outlet Port
  {09b0a57d-87fc-4507-9f05-8d3edc2eb4f4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9393a1b3-8bf5-423f-9a76-1d9434d6285b}, !- Inlet Node Name
  {5ba5795a-a239-46db-988f-fe0a709e4ab0}, !- Outlet Node Name 1
  {935b9415-76bf-4926-bdf1-8f8a1fdf1a63}, !- Outlet Node Name 2
  {c8b73254-616a-456b-9706-6ce6a01e7927}, !- Outlet Node Name 3
  {9c75aa22-0999-4d2b-be50-9b57fcd73028}, !- Outlet Node Name 4
  {a0fdd615-bc34-4195-b032-9727921f4a40}, !- Outlet Node Name 5
  {24646985-8929-4d40-8055-fa82d50f89f8}, !- Outlet Node Name 6
  {0736db8a-150b-49a3-b189-e3b405da467b}, !- Outlet Node Name 7
  {bdc03cca-451a-4f66-bc97-a4b2211c9bc9}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a0a5f726-e17c-4b54-9439-342cdc816cbb}, !- Outlet Node Name
  {8a53c464-c668-4c75-ba88-5d712f6827ce}, !- Inlet Node Name 1
  {4165ff99-a027-4617-95c0-8f33017eb90a}, !- Inlet Node Name 2
  {70b0ead7-4889-4b46-8db3-f3296e3e696d}, !- Inlet Node Name 3
  {c5f2548d-29ba-47d0-bff6-7f6fb2419d3f}, !- Inlet Node Name 4
  {0d8d0e3c-a00d-4e28-ab95-0100318687c5}, !- Inlet Node Name 5
  {23ed1a56-a0af-43da-bfc0-6a3dd40e0e4b}, !- Inlet Node Name 6
  {ffe625ac-99f6-4b54-bdcc-d717c27742cf}, !- Inlet Node Name 7
  {10506a8f-41a4-46c0-b97b-e823037517dd}; !- Inlet Node Name 8

OS:Connection,
  {9393a1b3-8bf5-423f-9a76-1d9434d6285b}, !- Handle
  {61decf13-cbef-462c-ae1e-f6c60fe5fd02}, !- Source Object
  3,                                      !- Outlet Port
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a5f726-e17c-4b54-9439-342cdc816cbb}, !- Handle
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Source Object
  2,                                      !- Outlet Port
  {c77283d9-92bf-4ffa-8ce9-ae347df8436d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d20632a-de89-4217-b131-712f0d74bde5}, !- Handle
  {09b0a57d-87fc-4507-9f05-8d3edc2eb4f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {80b1d260-0e99-4d82-84e6-03a11cfe54b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {81d9d32f-4dd4-43ff-9946-932cc460e37d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {83f548da-bf98-47cf-bbb9-c854e0aaf714}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {916c81ff-89f8-402b-bb12-16c0043aa84d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {916c81ff-89f8-402b-bb12-16c0043aa84d}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cf108d43-92de-4b7e-865b-127262d64e01}, !- Handle
  8 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {83f548da-bf98-47cf-bbb9-c854e0aaf714}, !- Schedule Name
  {be5dd283-42b8-45d6-9c75-f42f12eaca03}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {45495e18-6bd1-41e7-bff3-dcb0d96e668f}, !- Handle
  8 Zone VAV 1 Fan,                       !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0ac05375-3589-45e7-936c-6d689140f57d}, !- Air Inlet Node Name
  {cd2938e8-237c-4236-97b6-8aa706931e58}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {cd2938e8-237c-4236-97b6-8aa706931e58}, !- Handle
  {45495e18-6bd1-41e7-bff3-dcb0d96e668f}, !- Source Object
  17,                                     !- Outlet Port
  {be5dd283-42b8-45d6-9c75-f42f12eaca03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ba8473f0-72a3-49d9-a91e-6e9b2ce69a08}, !- Handle
  8 Zone VAV 1 Main Htg Coil,             !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0783b811-cc0c-4168-bbcf-fdd0c0d7a32d}, !- Water Inlet Node Name
  {352f5861-b08d-4d62-949d-a23d0bfacb73}, !- Water Outlet Node Name
  {f3dcd189-488f-436d-80ce-efc4c437039f}, !- Air Inlet Node Name
  {27345bb5-81b6-42a3-a447-6236fd7e0278}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b8e85be-bd67-4eef-8c02-19a89f878abd}, !- Handle
  8 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {54f832ff-e323-45b1-8ceb-e67f9909f0fd}, !- Inlet Port
  {0783b811-cc0c-4168-bbcf-fdd0c0d7a32d}; !- Outlet Port

OS:Connection,
  {54f832ff-e323-45b1-8ceb-e67f9909f0fd}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  13,                                     !- Outlet Port
  {2b8e85be-bd67-4eef-8c02-19a89f878abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {022cb934-0a5e-4e2c-988e-5e55a135089e}, !- Handle
  8 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {352f5861-b08d-4d62-949d-a23d0bfacb73}, !- Inlet Port
  {4438edb0-042f-45d4-9dbe-4d62b9c46a0e}; !- Outlet Port

OS:Connection,
  {0783b811-cc0c-4168-bbcf-fdd0c0d7a32d}, !- Handle
  {2b8e85be-bd67-4eef-8c02-19a89f878abd}, !- Source Object
  3,                                      !- Outlet Port
  {ba8473f0-72a3-49d9-a91e-6e9b2ce69a08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {352f5861-b08d-4d62-949d-a23d0bfacb73}, !- Handle
  {ba8473f0-72a3-49d9-a91e-6e9b2ce69a08}, !- Source Object
  6,                                      !- Outlet Port
  {022cb934-0a5e-4e2c-988e-5e55a135089e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4438edb0-042f-45d4-9dbe-4d62b9c46a0e}, !- Handle
  {022cb934-0a5e-4e2c-988e-5e55a135089e}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {0f88bb99-2c8e-494b-98ac-a3980a4b8263}, !- Handle
  8 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {27345bb5-81b6-42a3-a447-6236fd7e0278}, !- Inlet Port
  {0ac05375-3589-45e7-936c-6d689140f57d}; !- Outlet Port

OS:Connection,
  {27345bb5-81b6-42a3-a447-6236fd7e0278}, !- Handle
  {ba8473f0-72a3-49d9-a91e-6e9b2ce69a08}, !- Source Object
  8,                                      !- Outlet Port
  {0f88bb99-2c8e-494b-98ac-a3980a4b8263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac05375-3589-45e7-936c-6d689140f57d}, !- Handle
  {0f88bb99-2c8e-494b-98ac-a3980a4b8263}, !- Source Object
  3,                                      !- Outlet Port
  {45495e18-6bd1-41e7-bff3-dcb0d96e668f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aef9f393-9da1-48ae-b487-d99948a1597f}, !- Handle
  8 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {ba8473f0-72a3-49d9-a91e-6e9b2ce69a08}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {c7e59207-60f6-487b-ac82-fd28ea45df13}, !- Handle
  8 Zone VAV 1 Clg Coil,                  !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5d818d7d-1bdc-42b8-a9f8-57aa9e726626}, !- Water Inlet Node Name
  {5b81842d-dc41-49e3-972b-c440480cf20a}, !- Water Outlet Node Name
  {d4e5125f-c3c5-4320-a0d8-afe6edad9d3d}, !- Air Inlet Node Name
  {df61f746-1654-477a-bd71-447d6fa603e6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a4c48a65-047a-4ae2-8ec6-01d660a1a8ad}, !- Handle
  8 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {781ad1e6-5081-4061-9a6c-a4f2a8b19a36}, !- Inlet Port
  {5d818d7d-1bdc-42b8-a9f8-57aa9e726626}; !- Outlet Port

OS:Connection,
  {781ad1e6-5081-4061-9a6c-a4f2a8b19a36}, !- Handle
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Source Object
  5,                                      !- Outlet Port
  {a4c48a65-047a-4ae2-8ec6-01d660a1a8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8c69dee-7053-4898-a031-00fc8d0d122f}, !- Handle
  8 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {5b81842d-dc41-49e3-972b-c440480cf20a}, !- Inlet Port
  {e817201a-0b93-47a3-a4b0-ad9ca48f22f8}; !- Outlet Port

OS:Connection,
  {5d818d7d-1bdc-42b8-a9f8-57aa9e726626}, !- Handle
  {a4c48a65-047a-4ae2-8ec6-01d660a1a8ad}, !- Source Object
  3,                                      !- Outlet Port
  {c7e59207-60f6-487b-ac82-fd28ea45df13}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5b81842d-dc41-49e3-972b-c440480cf20a}, !- Handle
  {c7e59207-60f6-487b-ac82-fd28ea45df13}, !- Source Object
  11,                                     !- Outlet Port
  {e8c69dee-7053-4898-a031-00fc8d0d122f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e817201a-0b93-47a3-a4b0-ad9ca48f22f8}, !- Handle
  {e8c69dee-7053-4898-a031-00fc8d0d122f}, !- Source Object
  3,                                      !- Outlet Port
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0ddb6325-2c60-42e8-bb6b-8b65c32c336e}, !- Handle
  8 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {df61f746-1654-477a-bd71-447d6fa603e6}, !- Inlet Port
  {f3dcd189-488f-436d-80ce-efc4c437039f}; !- Outlet Port

OS:Connection,
  {df61f746-1654-477a-bd71-447d6fa603e6}, !- Handle
  {c7e59207-60f6-487b-ac82-fd28ea45df13}, !- Source Object
  13,                                     !- Outlet Port
  {0ddb6325-2c60-42e8-bb6b-8b65c32c336e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3dcd189-488f-436d-80ce-efc4c437039f}, !- Handle
  {0ddb6325-2c60-42e8-bb6b-8b65c32c336e}, !- Source Object
  3,                                      !- Outlet Port
  {ba8473f0-72a3-49d9-a91e-6e9b2ce69a08}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {929a8ba8-1b3f-45ea-9131-e9ea3e154856}, !- Handle
  8 Zone VAV 1 Clg Coil Controller,       !- Name
  {c7e59207-60f6-487b-ac82-fd28ea45df13}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {0b4489dc-4c4f-4958-956f-8c8ec71633b5}, !- Handle
  8 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {985aaaca-18f5-47d2-97f5-094c978c7ab9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {985aaaca-18f5-47d2-97f5-094c978c7ab9}, !- Handle
  8 Zone VAV 1 Vent Controller,           !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ff41aae-d1fe-42e5-a55d-c1a7d2e20c5b}, !- Handle
  8 Zone VAV 1 OA System,                 !- Name
  {0b4489dc-4c4f-4958-956f-8c8ec71633b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {78873404-eb86-4095-b165-bfcff9d8db7e}, !- Mixed Air Node Name
  {e40ccb94-0497-499a-965f-586d4706cc05}, !- Outdoor Air Stream Node Name
  {59026e07-a86c-4863-b795-e1dde1f65a9d}, !- Relief Air Stream Node Name
  {2bbffac2-def0-444e-b13d-a3b4eb781f10}; !- Return Air Stream Node Name

OS:Node,
  {1e315a2e-f7b7-4a14-9bea-e79593746c6a}, !- Handle
  8 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {e40ccb94-0497-499a-965f-586d4706cc05}; !- Outlet Port

OS:Connection,
  {e40ccb94-0497-499a-965f-586d4706cc05}, !- Handle
  {1e315a2e-f7b7-4a14-9bea-e79593746c6a}, !- Source Object
  3,                                      !- Outlet Port
  {3ff41aae-d1fe-42e5-a55d-c1a7d2e20c5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13ddd88b-20a0-4e40-b2b1-baff4f6691b8}, !- Handle
  8 Zone VAV 1 Relief Air Node,           !- Name
  {59026e07-a86c-4863-b795-e1dde1f65a9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59026e07-a86c-4863-b795-e1dde1f65a9d}, !- Handle
  {3ff41aae-d1fe-42e5-a55d-c1a7d2e20c5b}, !- Source Object
  7,                                      !- Outlet Port
  {13ddd88b-20a0-4e40-b2b1-baff4f6691b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {660e1058-b0bf-447f-84a4-64dcdb91eebe}, !- Handle
  8 Zone VAV 1 Mixed Air Node,            !- Name
  {78873404-eb86-4095-b165-bfcff9d8db7e}, !- Inlet Port
  {d4e5125f-c3c5-4320-a0d8-afe6edad9d3d}; !- Outlet Port

OS:Connection,
  {2bbffac2-def0-444e-b13d-a3b4eb781f10}, !- Handle
  {bb29fae3-67e1-4579-998d-b0c362fac06f}, !- Source Object
  3,                                      !- Outlet Port
  {3ff41aae-d1fe-42e5-a55d-c1a7d2e20c5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78873404-eb86-4095-b165-bfcff9d8db7e}, !- Handle
  {3ff41aae-d1fe-42e5-a55d-c1a7d2e20c5b}, !- Source Object
  5,                                      !- Outlet Port
  {660e1058-b0bf-447f-84a4-64dcdb91eebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e5125f-c3c5-4320-a0d8-afe6edad9d3d}, !- Handle
  {660e1058-b0bf-447f-84a4-64dcdb91eebe}, !- Source Object
  3,                                      !- Outlet Port
  {c7e59207-60f6-487b-ac82-fd28ea45df13}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {81d9d32f-4dd4-43ff-9946-932cc460e37d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d1cc322b-b5cd-401b-854d-1457f866d760}, !- Control Zone or Zone List Name
  {5d4c14fc-441d-4ece-b792-70d8e20097eb}, !- Cooling Control Zone or Zone List Name
  {8dc3a8b3-8aa3-47f4-a969-24d5f3c2dfad}, !- Heating Control Zone or Zone List Name
  {86112247-e3b4-400f-8f0d-ac910b312ab6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1cc322b-b5cd-401b-854d-1457f866d760}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {5d4c14fc-441d-4ece-b792-70d8e20097eb}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8dc3a8b3-8aa3-47f4-a969-24d5f3c2dfad}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {86112247-e3b4-400f-8f0d-ac910b312ab6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {0e6a5453-af7c-43ef-87cf-96c38a279419}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0961135-9c8c-4a92-a3d4-a5e6760d7a1d}, !- Water Inlet Node Name
  {85a026c6-1431-4121-b83e-b697dcd2455f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5076225-2d93-4a10-9a59-933fd228ffaf}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {14081a63-2b5f-417d-a56d-5aa36aacfcc4}, !- Inlet Port
  {e0961135-9c8c-4a92-a3d4-a5e6760d7a1d}; !- Outlet Port

OS:Connection,
  {14081a63-2b5f-417d-a56d-5aa36aacfcc4}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  14,                                     !- Outlet Port
  {b5076225-2d93-4a10-9a59-933fd228ffaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2af00a0d-8ded-47c7-ab4d-6db080ebb6aa}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {85a026c6-1431-4121-b83e-b697dcd2455f}, !- Inlet Port
  {c564d41e-8225-40d6-9eff-0adbf890caf3}; !- Outlet Port

OS:Connection,
  {e0961135-9c8c-4a92-a3d4-a5e6760d7a1d}, !- Handle
  {b5076225-2d93-4a10-9a59-933fd228ffaf}, !- Source Object
  3,                                      !- Outlet Port
  {0e6a5453-af7c-43ef-87cf-96c38a279419}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85a026c6-1431-4121-b83e-b697dcd2455f}, !- Handle
  {0e6a5453-af7c-43ef-87cf-96c38a279419}, !- Source Object
  6,                                      !- Outlet Port
  {2af00a0d-8ded-47c7-ab4d-6db080ebb6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c564d41e-8225-40d6-9eff-0adbf890caf3}, !- Handle
  {2af00a0d-8ded-47c7-ab4d-6db080ebb6aa}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b8379b4-163e-4615-97f5-415acab5a346}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Controller, !- Name
  {0e6a5453-af7c-43ef-87cf-96c38a279419}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7389d54-8b5c-4643-9364-8eed81d9a9a6}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {b8da676a-33c3-4c90-ad60-336ee48600af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e6a5453-af7c-43ef-87cf-96c38a279419}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44900229-f15e-45d9-86a0-a0d91cbbd814}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb7ddffc-90a1-4330-b010-3a16df90327f}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {9835e19e-d93d-41d7-9def-a4030ac50484}, !- Inlet Port
  {8a53c464-c668-4c75-ba88-5d712f6827ce}; !- Outlet Port

OS:Connection,
  {1c266c20-0f76-4886-8e47-1ea917d48ea2}, !- Handle
  {77e2a255-708b-4395-bce6-a2fa65eb90f3}, !- Source Object
  3,                                      !- Outlet Port
  {75000370-ef7f-46f3-8b85-7be9fe26d043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9835e19e-d93d-41d7-9def-a4030ac50484}, !- Handle
  {17e9bdcc-718f-4228-812c-cd0894f9491d}, !- Source Object
  2,                                      !- Outlet Port
  {fb7ddffc-90a1-4330-b010-3a16df90327f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a53c464-c668-4c75-ba88-5d712f6827ce}, !- Handle
  {fb7ddffc-90a1-4330-b010-3a16df90327f}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92f58eb8-e1a3-4a50-a98c-7a5fbb7c8371}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {5ba5795a-a239-46db-988f-fe0a709e4ab0}, !- Inlet Port
  {b8da676a-33c3-4c90-ad60-336ee48600af}; !- Outlet Port

OS:Connection,
  {5ba5795a-a239-46db-988f-fe0a709e4ab0}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  3,                                      !- Outlet Port
  {92f58eb8-e1a3-4a50-a98c-7a5fbb7c8371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8da676a-33c3-4c90-ad60-336ee48600af}, !- Handle
  {92f58eb8-e1a3-4a50-a98c-7a5fbb7c8371}, !- Source Object
  3,                                      !- Outlet Port
  {b7389d54-8b5c-4643-9364-8eed81d9a9a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44900229-f15e-45d9-86a0-a0d91cbbd814}, !- Handle
  {b7389d54-8b5c-4643-9364-8eed81d9a9a6}, !- Source Object
  12,                                     !- Outlet Port
  {77e2a255-708b-4395-bce6-a2fa65eb90f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b57a7342-8a8f-48db-8a32-605c6cb6aee9}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {68cc558a-5797-4796-9637-85ba7de7d3f9}, !- Water Inlet Node Name
  {a2520d66-f223-4037-9615-848f80c3d844}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8b999e5-bfd1-42c2-bc5a-4114df6d6908}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {5993ce22-7ce2-425c-b5d8-a578ae91bcc4}, !- Inlet Port
  {68cc558a-5797-4796-9637-85ba7de7d3f9}; !- Outlet Port

OS:Connection,
  {5993ce22-7ce2-425c-b5d8-a578ae91bcc4}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  15,                                     !- Outlet Port
  {f8b999e5-bfd1-42c2-bc5a-4114df6d6908}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d681b29b-837f-43fd-8aa3-6440a4728d4f}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {a2520d66-f223-4037-9615-848f80c3d844}, !- Inlet Port
  {97f6c884-e385-47df-aaf8-a1eceba13528}; !- Outlet Port

OS:Connection,
  {68cc558a-5797-4796-9637-85ba7de7d3f9}, !- Handle
  {f8b999e5-bfd1-42c2-bc5a-4114df6d6908}, !- Source Object
  3,                                      !- Outlet Port
  {b57a7342-8a8f-48db-8a32-605c6cb6aee9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2520d66-f223-4037-9615-848f80c3d844}, !- Handle
  {b57a7342-8a8f-48db-8a32-605c6cb6aee9}, !- Source Object
  6,                                      !- Outlet Port
  {d681b29b-837f-43fd-8aa3-6440a4728d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f6c884-e385-47df-aaf8-a1eceba13528}, !- Handle
  {d681b29b-837f-43fd-8aa3-6440a4728d4f}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f152147f-0623-4a67-adeb-d032f0133631}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Controller, !- Name
  {b57a7342-8a8f-48db-8a32-605c6cb6aee9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9fb7758f-6b62-4ef3-b49a-4e246e70a42c}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {d8a949c5-99a6-4119-9baa-8456dd17081c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b57a7342-8a8f-48db-8a32-605c6cb6aee9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94587495-a61d-43c1-bb5f-d64b8d24c718}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a451275-44e0-47d3-9135-d09a0deccab4}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {94587495-a61d-43c1-bb5f-d64b8d24c718}, !- Inlet Port
  {7e559296-b815-41f3-8912-159d7840b56b}; !- Outlet Port

OS:Node,
  {43c53d13-9b4f-4f69-b418-df81eb70ec91}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {40b50fcd-57da-4664-9c1e-246e14fd1c98}, !- Inlet Port
  {4165ff99-a027-4617-95c0-8f33017eb90a}; !- Outlet Port

OS:Connection,
  {7e559296-b815-41f3-8912-159d7840b56b}, !- Handle
  {5a451275-44e0-47d3-9135-d09a0deccab4}, !- Source Object
  3,                                      !- Outlet Port
  {39c62a75-083f-41f7-bdfa-d6db5d3c4191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b50fcd-57da-4664-9c1e-246e14fd1c98}, !- Handle
  {5c320a28-9a34-479a-b02a-722c4e385c1c}, !- Source Object
  2,                                      !- Outlet Port
  {43c53d13-9b4f-4f69-b418-df81eb70ec91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4165ff99-a027-4617-95c0-8f33017eb90a}, !- Handle
  {43c53d13-9b4f-4f69-b418-df81eb70ec91}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9262be4d-b863-49be-86f8-192ada208308}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {935b9415-76bf-4926-bdf1-8f8a1fdf1a63}, !- Inlet Port
  {d8a949c5-99a6-4119-9baa-8456dd17081c}; !- Outlet Port

OS:Connection,
  {935b9415-76bf-4926-bdf1-8f8a1fdf1a63}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  4,                                      !- Outlet Port
  {9262be4d-b863-49be-86f8-192ada208308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a949c5-99a6-4119-9baa-8456dd17081c}, !- Handle
  {9262be4d-b863-49be-86f8-192ada208308}, !- Source Object
  3,                                      !- Outlet Port
  {9fb7758f-6b62-4ef3-b49a-4e246e70a42c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94587495-a61d-43c1-bb5f-d64b8d24c718}, !- Handle
  {9fb7758f-6b62-4ef3-b49a-4e246e70a42c}, !- Source Object
  12,                                     !- Outlet Port
  {5a451275-44e0-47d3-9135-d09a0deccab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b7ee5c5-951a-441d-9a3f-945b231ebfab}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f03f995-a303-4297-9594-9850102409e9}, !- Water Inlet Node Name
  {8ab1f4b0-0be1-4646-b419-3170f257b849}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {315cc8a6-19eb-43c9-9042-5223a4fb8aec}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {b0b638d4-a0ba-433f-90f4-e66abd22b467}, !- Inlet Port
  {9f03f995-a303-4297-9594-9850102409e9}; !- Outlet Port

OS:Connection,
  {b0b638d4-a0ba-433f-90f4-e66abd22b467}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  16,                                     !- Outlet Port
  {315cc8a6-19eb-43c9-9042-5223a4fb8aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21c81544-5238-4a4d-943b-2d8047b3396e}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {8ab1f4b0-0be1-4646-b419-3170f257b849}, !- Inlet Port
  {0f7b9bdb-9f0f-4b90-97a8-31eb05376787}; !- Outlet Port

OS:Connection,
  {9f03f995-a303-4297-9594-9850102409e9}, !- Handle
  {315cc8a6-19eb-43c9-9042-5223a4fb8aec}, !- Source Object
  3,                                      !- Outlet Port
  {8b7ee5c5-951a-441d-9a3f-945b231ebfab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ab1f4b0-0be1-4646-b419-3170f257b849}, !- Handle
  {8b7ee5c5-951a-441d-9a3f-945b231ebfab}, !- Source Object
  6,                                      !- Outlet Port
  {21c81544-5238-4a4d-943b-2d8047b3396e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7b9bdb-9f0f-4b90-97a8-31eb05376787}, !- Handle
  {21c81544-5238-4a4d-943b-2d8047b3396e}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {728ffd0a-0c9e-4941-a97f-192a2c77fe58}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Controller, !- Name
  {8b7ee5c5-951a-441d-9a3f-945b231ebfab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a8fe1cd4-692d-4f09-b80f-e4e4037f3e83}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {77f80997-dfbf-4605-a59e-a3019731017b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b7ee5c5-951a-441d-9a3f-945b231ebfab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b09449e0-1f75-403f-a404-59a97fe4756a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d879b8a-3688-4203-9f08-a6b9baa4298a}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {b09449e0-1f75-403f-a404-59a97fe4756a}, !- Inlet Port
  {989a490d-0fbf-4985-bf2e-5a4fec9b97e2}; !- Outlet Port

OS:Node,
  {897a48dd-3fb3-4001-9d28-7274b49645be}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {80616e2d-4cc4-4686-9114-9a09a286ce52}, !- Inlet Port
  {70b0ead7-4889-4b46-8db3-f3296e3e696d}; !- Outlet Port

OS:Connection,
  {989a490d-0fbf-4985-bf2e-5a4fec9b97e2}, !- Handle
  {1d879b8a-3688-4203-9f08-a6b9baa4298a}, !- Source Object
  3,                                      !- Outlet Port
  {671dbf1b-a276-4e45-a4fe-baf1ae58aa6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80616e2d-4cc4-4686-9114-9a09a286ce52}, !- Handle
  {35b68a0e-ea18-486b-8878-f2cfa9dddb2b}, !- Source Object
  2,                                      !- Outlet Port
  {897a48dd-3fb3-4001-9d28-7274b49645be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b0ead7-4889-4b46-8db3-f3296e3e696d}, !- Handle
  {897a48dd-3fb3-4001-9d28-7274b49645be}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {66e5fd73-144f-4ec5-8892-ac9cb47a5edc}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {c8b73254-616a-456b-9706-6ce6a01e7927}, !- Inlet Port
  {77f80997-dfbf-4605-a59e-a3019731017b}; !- Outlet Port

OS:Connection,
  {c8b73254-616a-456b-9706-6ce6a01e7927}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  5,                                      !- Outlet Port
  {66e5fd73-144f-4ec5-8892-ac9cb47a5edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f80997-dfbf-4605-a59e-a3019731017b}, !- Handle
  {66e5fd73-144f-4ec5-8892-ac9cb47a5edc}, !- Source Object
  3,                                      !- Outlet Port
  {a8fe1cd4-692d-4f09-b80f-e4e4037f3e83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b09449e0-1f75-403f-a404-59a97fe4756a}, !- Handle
  {a8fe1cd4-692d-4f09-b80f-e4e4037f3e83}, !- Source Object
  12,                                     !- Outlet Port
  {1d879b8a-3688-4203-9f08-a6b9baa4298a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6c79ff78-a5ad-41f8-966a-00258a498354}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3d6781d0-94ce-4526-9621-2980e471ab1b}, !- Water Inlet Node Name
  {47470e14-df9e-4b15-a7ac-f43c230ac8ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {447ae56a-986a-4b22-8eb6-f2a64a4940b2}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {4376acca-b449-42a1-9c62-5ff9fef20933}, !- Inlet Port
  {3d6781d0-94ce-4526-9621-2980e471ab1b}; !- Outlet Port

OS:Connection,
  {4376acca-b449-42a1-9c62-5ff9fef20933}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  17,                                     !- Outlet Port
  {447ae56a-986a-4b22-8eb6-f2a64a4940b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ee7fda4-d9d9-4fda-8528-9d4eb2c1157c}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {47470e14-df9e-4b15-a7ac-f43c230ac8ec}, !- Inlet Port
  {491aa9aa-3a96-4afe-9894-4902687cf393}; !- Outlet Port

OS:Connection,
  {3d6781d0-94ce-4526-9621-2980e471ab1b}, !- Handle
  {447ae56a-986a-4b22-8eb6-f2a64a4940b2}, !- Source Object
  3,                                      !- Outlet Port
  {6c79ff78-a5ad-41f8-966a-00258a498354}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47470e14-df9e-4b15-a7ac-f43c230ac8ec}, !- Handle
  {6c79ff78-a5ad-41f8-966a-00258a498354}, !- Source Object
  6,                                      !- Outlet Port
  {3ee7fda4-d9d9-4fda-8528-9d4eb2c1157c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491aa9aa-3a96-4afe-9894-4902687cf393}, !- Handle
  {3ee7fda4-d9d9-4fda-8528-9d4eb2c1157c}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88e7efb4-41e0-477a-b52a-2f4819c3ba4f}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Controller, !- Name
  {6c79ff78-a5ad-41f8-966a-00258a498354}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0400b35d-046a-49f1-841a-9f1e7f46d7d5}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {3e25037a-cc48-4c9b-91bd-5bc91e75e701}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6c79ff78-a5ad-41f8-966a-00258a498354}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a5f4939-8bc8-4539-81aa-87f3afaa5caf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2f10daa8-9637-4bea-bdc5-91ff5045f4c3}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {3a5f4939-8bc8-4539-81aa-87f3afaa5caf}, !- Inlet Port
  {90ece67a-6fc3-46ec-a9bd-47ed5c784aff}; !- Outlet Port

OS:Node,
  {38becc33-1206-43e5-bf1f-ebce04f84802}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {89433361-005d-4ae4-8388-e36b6ea189c7}, !- Inlet Port
  {c5f2548d-29ba-47d0-bff6-7f6fb2419d3f}; !- Outlet Port

OS:Connection,
  {90ece67a-6fc3-46ec-a9bd-47ed5c784aff}, !- Handle
  {2f10daa8-9637-4bea-bdc5-91ff5045f4c3}, !- Source Object
  3,                                      !- Outlet Port
  {0ebc18c3-4782-40e6-b74e-c076a68330c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89433361-005d-4ae4-8388-e36b6ea189c7}, !- Handle
  {7f4468f3-f6a4-4cc7-81da-05414438e68a}, !- Source Object
  2,                                      !- Outlet Port
  {38becc33-1206-43e5-bf1f-ebce04f84802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f2548d-29ba-47d0-bff6-7f6fb2419d3f}, !- Handle
  {38becc33-1206-43e5-bf1f-ebce04f84802}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cce9226b-8577-4852-ae90-baab4827efbb}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {9c75aa22-0999-4d2b-be50-9b57fcd73028}, !- Inlet Port
  {3e25037a-cc48-4c9b-91bd-5bc91e75e701}; !- Outlet Port

OS:Connection,
  {9c75aa22-0999-4d2b-be50-9b57fcd73028}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  6,                                      !- Outlet Port
  {cce9226b-8577-4852-ae90-baab4827efbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e25037a-cc48-4c9b-91bd-5bc91e75e701}, !- Handle
  {cce9226b-8577-4852-ae90-baab4827efbb}, !- Source Object
  3,                                      !- Outlet Port
  {0400b35d-046a-49f1-841a-9f1e7f46d7d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a5f4939-8bc8-4539-81aa-87f3afaa5caf}, !- Handle
  {0400b35d-046a-49f1-841a-9f1e7f46d7d5}, !- Source Object
  12,                                     !- Outlet Port
  {2f10daa8-9637-4bea-bdc5-91ff5045f4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77cfc2f1-b69b-4cdb-9a2d-e16d8d614df5}, !- Handle
  Building Story 2 ThermalZone 5 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b0bb8b6-13c2-4b68-b0db-b9bc6cb49f9e}, !- Water Inlet Node Name
  {7a557d21-2a15-4145-b7d2-75babb32e521}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1cb09ab-3be1-484b-a773-67f0ebebb11c}, !- Handle
  Building Story 2 ThermalZone 5 Reheat Coil Inlet Water Node, !- Name
  {18c12a7e-454f-4be6-aebd-e7eb5c2be7df}, !- Inlet Port
  {1b0bb8b6-13c2-4b68-b0db-b9bc6cb49f9e}; !- Outlet Port

OS:Connection,
  {18c12a7e-454f-4be6-aebd-e7eb5c2be7df}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  18,                                     !- Outlet Port
  {a1cb09ab-3be1-484b-a773-67f0ebebb11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e07ed6f-8888-4d8f-b4d8-3311356d9f73}, !- Handle
  Building Story 2 ThermalZone 5 Reheat Coil Outlet Water Node, !- Name
  {7a557d21-2a15-4145-b7d2-75babb32e521}, !- Inlet Port
  {52007169-b4c4-4560-9c46-68606bcfd801}; !- Outlet Port

OS:Connection,
  {1b0bb8b6-13c2-4b68-b0db-b9bc6cb49f9e}, !- Handle
  {a1cb09ab-3be1-484b-a773-67f0ebebb11c}, !- Source Object
  3,                                      !- Outlet Port
  {77cfc2f1-b69b-4cdb-9a2d-e16d8d614df5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a557d21-2a15-4145-b7d2-75babb32e521}, !- Handle
  {77cfc2f1-b69b-4cdb-9a2d-e16d8d614df5}, !- Source Object
  6,                                      !- Outlet Port
  {6e07ed6f-8888-4d8f-b4d8-3311356d9f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52007169-b4c4-4560-9c46-68606bcfd801}, !- Handle
  {6e07ed6f-8888-4d8f-b4d8-3311356d9f73}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93d5961e-4180-45ee-a5f7-9fcbb9dc87a8}, !- Handle
  Building Story 2 ThermalZone 5 Reheat Coil Controller, !- Name
  {77cfc2f1-b69b-4cdb-9a2d-e16d8d614df5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ddc7b83-cee4-47de-9a03-87cabe570d3c}, !- Handle
  Building Story 2 ThermalZone 5 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {629a4c14-f65e-4ae4-94cd-92620aadbe1c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77cfc2f1-b69b-4cdb-9a2d-e16d8d614df5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8677efe1-bf92-49bc-a2a3-009617dadc49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30c5acb2-4d0c-4c1e-9f55-957ced640ce0}, !- Handle
  Building Story 2 ThermalZone 5 VAV Terminal Outlet Air Node, !- Name
  {8677efe1-bf92-49bc-a2a3-009617dadc49}, !- Inlet Port
  {e4a534f9-137f-4ce3-87e6-ea04cb33193a}; !- Outlet Port

OS:Node,
  {fcd09a1a-525c-4bee-861b-78cbf98c8cbb}, !- Handle
  Building Story 2 ThermalZone 5 Return Air Node, !- Name
  {d89052cb-2f2c-4efa-bf12-6f4474143dec}, !- Inlet Port
  {0d8d0e3c-a00d-4e28-ab95-0100318687c5}; !- Outlet Port

OS:Connection,
  {e4a534f9-137f-4ce3-87e6-ea04cb33193a}, !- Handle
  {30c5acb2-4d0c-4c1e-9f55-957ced640ce0}, !- Source Object
  3,                                      !- Outlet Port
  {41a980c9-c994-43ab-b26f-a5311e72e9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89052cb-2f2c-4efa-bf12-6f4474143dec}, !- Handle
  {9469be12-5fb3-463e-9d1b-ef20f40ff21a}, !- Source Object
  2,                                      !- Outlet Port
  {fcd09a1a-525c-4bee-861b-78cbf98c8cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8d0e3c-a00d-4e28-ab95-0100318687c5}, !- Handle
  {fcd09a1a-525c-4bee-861b-78cbf98c8cbb}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f6fab4b2-e08d-45d3-828c-77f3fcfb3d61}, !- Handle
  Building Story 2 ThermalZone 5 VAV Terminal Inlet Air Node, !- Name
  {a0fdd615-bc34-4195-b032-9727921f4a40}, !- Inlet Port
  {629a4c14-f65e-4ae4-94cd-92620aadbe1c}; !- Outlet Port

OS:Connection,
  {a0fdd615-bc34-4195-b032-9727921f4a40}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  7,                                      !- Outlet Port
  {f6fab4b2-e08d-45d3-828c-77f3fcfb3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629a4c14-f65e-4ae4-94cd-92620aadbe1c}, !- Handle
  {f6fab4b2-e08d-45d3-828c-77f3fcfb3d61}, !- Source Object
  3,                                      !- Outlet Port
  {0ddc7b83-cee4-47de-9a03-87cabe570d3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8677efe1-bf92-49bc-a2a3-009617dadc49}, !- Handle
  {0ddc7b83-cee4-47de-9a03-87cabe570d3c}, !- Source Object
  12,                                     !- Outlet Port
  {30c5acb2-4d0c-4c1e-9f55-957ced640ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5efc9f6a-fefe-4190-997d-b16ae140c202}, !- Handle
  Building Story 2 ThermalZone 6 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63dfdb05-f117-4ecc-a1ef-9616bfe08ea3}, !- Water Inlet Node Name
  {74aee08b-ae82-4880-8083-9c296cb65435}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {031b097b-40cc-4f60-8234-d31d41187454}, !- Handle
  Building Story 2 ThermalZone 6 Reheat Coil Inlet Water Node, !- Name
  {bd4917a9-c2b6-4600-bad8-9641c552a602}, !- Inlet Port
  {63dfdb05-f117-4ecc-a1ef-9616bfe08ea3}; !- Outlet Port

OS:Connection,
  {bd4917a9-c2b6-4600-bad8-9641c552a602}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  19,                                     !- Outlet Port
  {031b097b-40cc-4f60-8234-d31d41187454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa00780a-16e2-4d3c-aaff-e00d0a42cd61}, !- Handle
  Building Story 2 ThermalZone 6 Reheat Coil Outlet Water Node, !- Name
  {74aee08b-ae82-4880-8083-9c296cb65435}, !- Inlet Port
  {aa04ab97-3cf9-42e4-a0b3-7ef5bed7525f}; !- Outlet Port

OS:Connection,
  {63dfdb05-f117-4ecc-a1ef-9616bfe08ea3}, !- Handle
  {031b097b-40cc-4f60-8234-d31d41187454}, !- Source Object
  3,                                      !- Outlet Port
  {5efc9f6a-fefe-4190-997d-b16ae140c202}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74aee08b-ae82-4880-8083-9c296cb65435}, !- Handle
  {5efc9f6a-fefe-4190-997d-b16ae140c202}, !- Source Object
  6,                                      !- Outlet Port
  {aa00780a-16e2-4d3c-aaff-e00d0a42cd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa04ab97-3cf9-42e4-a0b3-7ef5bed7525f}, !- Handle
  {aa00780a-16e2-4d3c-aaff-e00d0a42cd61}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {716984a8-e2a5-498a-8310-26a77650b733}, !- Handle
  Building Story 2 ThermalZone 6 Reheat Coil Controller, !- Name
  {5efc9f6a-fefe-4190-997d-b16ae140c202}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e66e177b-464e-441a-922a-2b1cb6b9e239}, !- Handle
  Building Story 2 ThermalZone 6 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {a30708c6-44f4-4e4a-946f-a356add2c87d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5efc9f6a-fefe-4190-997d-b16ae140c202}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {791cd5fa-b15e-4f0a-b77f-92c48bf4b563}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {25464aab-e8c7-417e-9f79-de89c4c191b6}, !- Handle
  Building Story 2 ThermalZone 6 VAV Terminal Outlet Air Node, !- Name
  {791cd5fa-b15e-4f0a-b77f-92c48bf4b563}, !- Inlet Port
  {3720f25a-5f6e-406f-9da6-95e4f9ee24d4}; !- Outlet Port

OS:Node,
  {088895b5-3549-44b3-ac20-81f62c7dce94}, !- Handle
  Building Story 2 ThermalZone 6 Return Air Node, !- Name
  {13a9c115-8bee-4e5b-bef0-54d65ecacc71}, !- Inlet Port
  {23ed1a56-a0af-43da-bfc0-6a3dd40e0e4b}; !- Outlet Port

OS:Connection,
  {3720f25a-5f6e-406f-9da6-95e4f9ee24d4}, !- Handle
  {25464aab-e8c7-417e-9f79-de89c4c191b6}, !- Source Object
  3,                                      !- Outlet Port
  {cda65f5c-83de-4af8-8706-e347282f9c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a9c115-8bee-4e5b-bef0-54d65ecacc71}, !- Handle
  {efc71e79-a3c7-4884-81be-efe1b0997545}, !- Source Object
  2,                                      !- Outlet Port
  {088895b5-3549-44b3-ac20-81f62c7dce94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ed1a56-a0af-43da-bfc0-6a3dd40e0e4b}, !- Handle
  {088895b5-3549-44b3-ac20-81f62c7dce94}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {15c7a4b9-fb7a-4941-887c-781d65d26d45}, !- Handle
  Building Story 2 ThermalZone 6 VAV Terminal Inlet Air Node, !- Name
  {24646985-8929-4d40-8055-fa82d50f89f8}, !- Inlet Port
  {a30708c6-44f4-4e4a-946f-a356add2c87d}; !- Outlet Port

OS:Connection,
  {24646985-8929-4d40-8055-fa82d50f89f8}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  8,                                      !- Outlet Port
  {15c7a4b9-fb7a-4941-887c-781d65d26d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30708c6-44f4-4e4a-946f-a356add2c87d}, !- Handle
  {15c7a4b9-fb7a-4941-887c-781d65d26d45}, !- Source Object
  3,                                      !- Outlet Port
  {e66e177b-464e-441a-922a-2b1cb6b9e239}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {791cd5fa-b15e-4f0a-b77f-92c48bf4b563}, !- Handle
  {e66e177b-464e-441a-922a-2b1cb6b9e239}, !- Source Object
  12,                                     !- Outlet Port
  {25464aab-e8c7-417e-9f79-de89c4c191b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b36e72a3-2586-41c4-b0d5-9e100de2db23}, !- Handle
  Building Story 2 ThermalZone 7 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {294ebb39-dbb7-4602-829b-c15c9829e5bb}, !- Water Inlet Node Name
  {c21e675e-72ef-4946-ae76-5a53ceccf399}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4227b91-7b6a-4e17-8251-a38b7580d760}, !- Handle
  Building Story 2 ThermalZone 7 Reheat Coil Inlet Water Node, !- Name
  {2c410b60-2263-42d1-ac08-68ad6806f2af}, !- Inlet Port
  {294ebb39-dbb7-4602-829b-c15c9829e5bb}; !- Outlet Port

OS:Connection,
  {2c410b60-2263-42d1-ac08-68ad6806f2af}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  20,                                     !- Outlet Port
  {c4227b91-7b6a-4e17-8251-a38b7580d760}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89cd5c5e-aedd-431b-89fb-522f13a82561}, !- Handle
  Building Story 2 ThermalZone 7 Reheat Coil Outlet Water Node, !- Name
  {c21e675e-72ef-4946-ae76-5a53ceccf399}, !- Inlet Port
  {e2c797ca-2cda-439a-82f0-cd3563cc78bd}; !- Outlet Port

OS:Connection,
  {294ebb39-dbb7-4602-829b-c15c9829e5bb}, !- Handle
  {c4227b91-7b6a-4e17-8251-a38b7580d760}, !- Source Object
  3,                                      !- Outlet Port
  {b36e72a3-2586-41c4-b0d5-9e100de2db23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c21e675e-72ef-4946-ae76-5a53ceccf399}, !- Handle
  {b36e72a3-2586-41c4-b0d5-9e100de2db23}, !- Source Object
  6,                                      !- Outlet Port
  {89cd5c5e-aedd-431b-89fb-522f13a82561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c797ca-2cda-439a-82f0-cd3563cc78bd}, !- Handle
  {89cd5c5e-aedd-431b-89fb-522f13a82561}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39382479-97f3-4e2d-bc1a-5e7b29bfc3a3}, !- Handle
  Building Story 2 ThermalZone 7 Reheat Coil Controller, !- Name
  {b36e72a3-2586-41c4-b0d5-9e100de2db23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8dcf8840-ffd7-4470-bbd5-c0dad7fc9fe1}, !- Handle
  Building Story 2 ThermalZone 7 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {ee02c3da-ac6d-4292-b337-d3c90ff9934a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b36e72a3-2586-41c4-b0d5-9e100de2db23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ebfbd79d-c838-4844-9498-7c61baef86a2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a8a1dd6-f573-4fca-884b-fd97335416a4}, !- Handle
  Building Story 2 ThermalZone 7 VAV Terminal Outlet Air Node, !- Name
  {ebfbd79d-c838-4844-9498-7c61baef86a2}, !- Inlet Port
  {3a5248f5-1623-4b78-897f-fdd080f65800}; !- Outlet Port

OS:Node,
  {83bdfa8d-9940-49cf-a7e3-e41b76b05172}, !- Handle
  Building Story 2 ThermalZone 7 Return Air Node, !- Name
  {759fdfed-a42e-4d3b-a8c6-251e5c1bd723}, !- Inlet Port
  {ffe625ac-99f6-4b54-bdcc-d717c27742cf}; !- Outlet Port

OS:Connection,
  {3a5248f5-1623-4b78-897f-fdd080f65800}, !- Handle
  {6a8a1dd6-f573-4fca-884b-fd97335416a4}, !- Source Object
  3,                                      !- Outlet Port
  {8e640387-8162-46b0-bbd5-43c036a79f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759fdfed-a42e-4d3b-a8c6-251e5c1bd723}, !- Handle
  {46fbaf67-702d-42ce-bed9-639c04e3a5e5}, !- Source Object
  2,                                      !- Outlet Port
  {83bdfa8d-9940-49cf-a7e3-e41b76b05172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe625ac-99f6-4b54-bdcc-d717c27742cf}, !- Handle
  {83bdfa8d-9940-49cf-a7e3-e41b76b05172}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e3efccc3-50d9-4c2e-b62a-5f0b4023d70c}, !- Handle
  Building Story 2 ThermalZone 7 VAV Terminal Inlet Air Node, !- Name
  {0736db8a-150b-49a3-b189-e3b405da467b}, !- Inlet Port
  {ee02c3da-ac6d-4292-b337-d3c90ff9934a}; !- Outlet Port

OS:Connection,
  {0736db8a-150b-49a3-b189-e3b405da467b}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  9,                                      !- Outlet Port
  {e3efccc3-50d9-4c2e-b62a-5f0b4023d70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee02c3da-ac6d-4292-b337-d3c90ff9934a}, !- Handle
  {e3efccc3-50d9-4c2e-b62a-5f0b4023d70c}, !- Source Object
  3,                                      !- Outlet Port
  {8dcf8840-ffd7-4470-bbd5-c0dad7fc9fe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebfbd79d-c838-4844-9498-7c61baef86a2}, !- Handle
  {8dcf8840-ffd7-4470-bbd5-c0dad7fc9fe1}, !- Source Object
  12,                                     !- Outlet Port
  {6a8a1dd6-f573-4fca-884b-fd97335416a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2b165050-5656-4c3b-9b98-a4050274c088}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9db239c-1bec-42bc-b2f7-7befb0013dc4}, !- Water Inlet Node Name
  {b91e266c-a04c-4e44-bb9c-e829f16439db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f100c3b-e791-48ff-967a-c265915d6b9d}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {50eec321-f118-43b8-a1b9-f61ae0d285f3}, !- Inlet Port
  {b9db239c-1bec-42bc-b2f7-7befb0013dc4}; !- Outlet Port

OS:Connection,
  {50eec321-f118-43b8-a1b9-f61ae0d285f3}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  21,                                     !- Outlet Port
  {4f100c3b-e791-48ff-967a-c265915d6b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fdbe79e-b8be-43dd-a13b-e01860eb1a01}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {b91e266c-a04c-4e44-bb9c-e829f16439db}, !- Inlet Port
  {4e4b00bb-30ca-4c98-9879-8bd25b043e65}; !- Outlet Port

OS:Connection,
  {b9db239c-1bec-42bc-b2f7-7befb0013dc4}, !- Handle
  {4f100c3b-e791-48ff-967a-c265915d6b9d}, !- Source Object
  3,                                      !- Outlet Port
  {2b165050-5656-4c3b-9b98-a4050274c088}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b91e266c-a04c-4e44-bb9c-e829f16439db}, !- Handle
  {2b165050-5656-4c3b-9b98-a4050274c088}, !- Source Object
  6,                                      !- Outlet Port
  {6fdbe79e-b8be-43dd-a13b-e01860eb1a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4b00bb-30ca-4c98-9879-8bd25b043e65}, !- Handle
  {6fdbe79e-b8be-43dd-a13b-e01860eb1a01}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa4bd63f-0032-484d-8402-6d9e010a2062}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {2b165050-5656-4c3b-9b98-a4050274c088}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a38e906-c3d0-44b0-9266-60633ddbfe4b}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {c6868a6c-9923-4c1d-b5bf-895728b1c932}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2b165050-5656-4c3b-9b98-a4050274c088}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c24b774d-f630-44f2-afbb-9f22a025e877}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {38debe4b-5050-4714-a14a-f791b705bede}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {c24b774d-f630-44f2-afbb-9f22a025e877}, !- Inlet Port
  {cef846a4-7e7e-4024-a68f-df9f880b4921}; !- Outlet Port

OS:Node,
  {9325e5bd-aed4-4589-81fd-93cd3458c661}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {ebf3b80d-4f6e-434e-9213-ced6ab14439f}, !- Inlet Port
  {10506a8f-41a4-46c0-b97b-e823037517dd}; !- Outlet Port

OS:Connection,
  {cef846a4-7e7e-4024-a68f-df9f880b4921}, !- Handle
  {38debe4b-5050-4714-a14a-f791b705bede}, !- Source Object
  3,                                      !- Outlet Port
  {4155574a-25ed-4d6f-87f2-5634dffd919e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf3b80d-4f6e-434e-9213-ced6ab14439f}, !- Handle
  {21463f4c-38b5-4865-a884-9ef0c2e83634}, !- Source Object
  2,                                      !- Outlet Port
  {9325e5bd-aed4-4589-81fd-93cd3458c661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10506a8f-41a4-46c0-b97b-e823037517dd}, !- Handle
  {9325e5bd-aed4-4589-81fd-93cd3458c661}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1f43c-2da0-4838-a39b-1cce7b292137}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {49e8b935-e915-46ac-809a-1996a0996ce7}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {bdc03cca-451a-4f66-bc97-a4b2211c9bc9}, !- Inlet Port
  {c6868a6c-9923-4c1d-b5bf-895728b1c932}; !- Outlet Port

OS:Connection,
  {bdc03cca-451a-4f66-bc97-a4b2211c9bc9}, !- Handle
  {120d1388-8e5b-4eef-882c-260fc58a5275}, !- Source Object
  10,                                     !- Outlet Port
  {49e8b935-e915-46ac-809a-1996a0996ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6868a6c-9923-4c1d-b5bf-895728b1c932}, !- Handle
  {49e8b935-e915-46ac-809a-1996a0996ce7}, !- Source Object
  3,                                      !- Outlet Port
  {9a38e906-c3d0-44b0-9266-60633ddbfe4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c24b774d-f630-44f2-afbb-9f22a025e877}, !- Handle
  {9a38e906-c3d0-44b0-9266-60633ddbfe4b}, !- Source Object
  12,                                     !- Outlet Port
  {38debe4b-5050-4714-a14a-f791b705bede}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {db16c8c7-9e6c-4d3e-84ae-421019282e55}, !- Handle
  8 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  {d26e8e03-f7a8-41eb-a4aa-1842966dc810}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0efaad89-b008-417e-a52a-b6da423356d2}, !- Supply Side Inlet Node Name
  {82cf440f-9e64-453c-9a51-9c4d685a2a5b}, !- Demand Side Outlet Node Name
  {ef71bd80-013e-455e-83fc-65c2fc8a20eb}, !- Demand Side Inlet Node A
  {61b5cec4-d081-485a-a90b-d43d455b260b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Demand Mixer Name
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cd8a76b4-4abd-45b0-bcab-282edf67667a}, !- Handle
  8 Zone VAV 2 Supply Inlet Node,         !- Name
  {0efaad89-b008-417e-a52a-b6da423356d2}, !- Inlet Port
  {a8b41460-fcb2-4b4b-a277-1521eae11891}; !- Outlet Port

OS:Node,
  {de594b32-5977-43e8-9f74-1be657a16f57}, !- Handle
  8 Zone VAV 2 Supply Outlet Node,        !- Name
  {dfcab4d6-92ad-4a06-951a-b148d7636df8}, !- Inlet Port
  {61b5cec4-d081-485a-a90b-d43d455b260b}; !- Outlet Port

OS:Connection,
  {0efaad89-b008-417e-a52a-b6da423356d2}, !- Handle
  {db16c8c7-9e6c-4d3e-84ae-421019282e55}, !- Source Object
  9,                                      !- Outlet Port
  {cd8a76b4-4abd-45b0-bcab-282edf67667a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b5cec4-d081-485a-a90b-d43d455b260b}, !- Handle
  {de594b32-5977-43e8-9f74-1be657a16f57}, !- Source Object
  3,                                      !- Outlet Port
  {db16c8c7-9e6c-4d3e-84ae-421019282e55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {885ba24c-0515-4090-ae1b-b133e805c1a4}, !- Handle
  8 Zone VAV 2 Demand Inlet Node,         !- Name
  {ef71bd80-013e-455e-83fc-65c2fc8a20eb}, !- Inlet Port
  {9f7de54e-55ab-443c-9af2-b9093106c3b6}; !- Outlet Port

OS:Node,
  {b73c5c18-4b73-404a-89f6-a245555af4c2}, !- Handle
  8 Zone VAV 2 Demand Outlet Node,        !- Name
  {39aba94f-cc95-4b9e-bdab-5be5ec3832c4}, !- Inlet Port
  {82cf440f-9e64-453c-9a51-9c4d685a2a5b}; !- Outlet Port

OS:Node,
  {52e15ebe-b6db-4b27-9d32-4c3262bdd6b8}, !- Handle
  Building Story 3 ThermalZone 7 VAV Terminal Outlet Air Node, !- Name
  {fba122a9-e589-4248-be63-73e0e17b5aca}, !- Inlet Port
  {7c9632f2-21a6-40c3-8bc0-c32f83721cc7}; !- Outlet Port

OS:Connection,
  {ef71bd80-013e-455e-83fc-65c2fc8a20eb}, !- Handle
  {db16c8c7-9e6c-4d3e-84ae-421019282e55}, !- Source Object
  11,                                     !- Outlet Port
  {885ba24c-0515-4090-ae1b-b133e805c1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82cf440f-9e64-453c-9a51-9c4d685a2a5b}, !- Handle
  {b73c5c18-4b73-404a-89f6-a245555af4c2}, !- Source Object
  3,                                      !- Outlet Port
  {db16c8c7-9e6c-4d3e-84ae-421019282e55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9f7de54e-55ab-443c-9af2-b9093106c3b6}, !- Inlet Node Name
  {f810d7b3-1a09-4dca-a6aa-2b61029f6299}, !- Outlet Node Name 1
  {1f304f16-435f-4861-9b76-0db0534ff5b1}, !- Outlet Node Name 2
  {59bd567a-d0ef-40a3-b331-32e984f93338}, !- Outlet Node Name 3
  {2bd0ba0b-2297-425e-90ce-ec28574e5b29}, !- Outlet Node Name 4
  {e912b618-ee04-48d2-bf9c-4001df2cec2b}, !- Outlet Node Name 5
  {fc80f8da-439f-474f-946a-bf48c4767030}, !- Outlet Node Name 6
  {f8a98975-09d5-46c7-85ab-48082dca9967}, !- Outlet Node Name 7
  {16efa474-83e6-497b-8006-7c3f1f40bf46}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {39aba94f-cc95-4b9e-bdab-5be5ec3832c4}, !- Outlet Node Name
  {54ea3cda-2218-4fd8-9a0f-d232f8617236}, !- Inlet Node Name 1
  {7b19d04f-a471-4fe0-821f-6484bb1e900b}, !- Inlet Node Name 2
  {12c4a52a-4b33-473e-873f-d5a2e7ece9db}, !- Inlet Node Name 3
  {e5f3ddcc-44a2-441c-9bb4-4f8791674d07}, !- Inlet Node Name 4
  {2809d8ac-4607-4503-a69a-6cab44294b1e}, !- Inlet Node Name 5
  {c0851d75-8f22-4354-80fa-220fd453a7e3}, !- Inlet Node Name 6
  {52a79637-da40-4fd0-86e0-ffd00a0832a0}, !- Inlet Node Name 7
  {fa53e039-872a-45f5-b4fb-7f5f06fe7d6b}; !- Inlet Node Name 8

OS:Connection,
  {9f7de54e-55ab-443c-9af2-b9093106c3b6}, !- Handle
  {885ba24c-0515-4090-ae1b-b133e805c1a4}, !- Source Object
  3,                                      !- Outlet Port
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39aba94f-cc95-4b9e-bdab-5be5ec3832c4}, !- Handle
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Source Object
  2,                                      !- Outlet Port
  {b73c5c18-4b73-404a-89f6-a245555af4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {28d3cb87-4980-4d27-be56-afede2515245}, !- Handle
  {db16c8c7-9e6c-4d3e-84ae-421019282e55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d26e8e03-f7a8-41eb-a4aa-1842966dc810}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {98711694-c7f0-4ae3-8827-4d5a96451151}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {2042986b-ecb5-44b7-bc0f-9b2a4eae0c12}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {3e180686-8bf8-4e81-a4cf-193d8c482b81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e180686-8bf8-4e81-a4cf-193d8c482b81}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7cb17af5-829d-44a7-9c31-2db459a8085d}, !- Handle
  8 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {2042986b-ecb5-44b7-bc0f-9b2a4eae0c12}, !- Schedule Name
  {de594b32-5977-43e8-9f74-1be657a16f57}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {28be8dbc-ad3c-419d-85c6-c8e34e3f18e3}, !- Handle
  8 Zone VAV 2 Fan,                       !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {eb335618-1c80-4d20-9384-da8bdb6195ea}, !- Air Inlet Node Name
  {dfcab4d6-92ad-4a06-951a-b148d7636df8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {dfcab4d6-92ad-4a06-951a-b148d7636df8}, !- Handle
  {28be8dbc-ad3c-419d-85c6-c8e34e3f18e3}, !- Source Object
  17,                                     !- Outlet Port
  {de594b32-5977-43e8-9f74-1be657a16f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c186707b-85f9-4499-b67d-f1bb6628c846}, !- Handle
  8 Zone VAV 2 Main Htg Coil,             !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {16a236ee-00ff-4470-8369-f5bcdb7b8fac}, !- Water Inlet Node Name
  {78799662-784a-4e80-870b-74cd01313112}, !- Water Outlet Node Name
  {b3803c0f-f656-4175-817f-66f1afcca728}, !- Air Inlet Node Name
  {93e4cdb8-87db-479f-964e-f95154e7481d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87929fe4-0a47-44dc-b811-8ab08aa92344}, !- Handle
  8 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {c517e33a-8bfc-471c-875d-63bbed9f8cf3}, !- Inlet Port
  {16a236ee-00ff-4470-8369-f5bcdb7b8fac}; !- Outlet Port

OS:Connection,
  {c517e33a-8bfc-471c-875d-63bbed9f8cf3}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  22,                                     !- Outlet Port
  {87929fe4-0a47-44dc-b811-8ab08aa92344}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f764f51-dc27-4835-8f1d-e7e7083ab92a}, !- Handle
  8 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {78799662-784a-4e80-870b-74cd01313112}, !- Inlet Port
  {bd63c615-e8c3-4de5-bde8-8195a0d40c07}; !- Outlet Port

OS:Connection,
  {16a236ee-00ff-4470-8369-f5bcdb7b8fac}, !- Handle
  {87929fe4-0a47-44dc-b811-8ab08aa92344}, !- Source Object
  3,                                      !- Outlet Port
  {c186707b-85f9-4499-b67d-f1bb6628c846}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78799662-784a-4e80-870b-74cd01313112}, !- Handle
  {c186707b-85f9-4499-b67d-f1bb6628c846}, !- Source Object
  6,                                      !- Outlet Port
  {7f764f51-dc27-4835-8f1d-e7e7083ab92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd63c615-e8c3-4de5-bde8-8195a0d40c07}, !- Handle
  {7f764f51-dc27-4835-8f1d-e7e7083ab92a}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {b2a7ccf7-147b-4b92-99e8-abf2f1f6c176}, !- Handle
  8 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {93e4cdb8-87db-479f-964e-f95154e7481d}, !- Inlet Port
  {eb335618-1c80-4d20-9384-da8bdb6195ea}; !- Outlet Port

OS:Connection,
  {93e4cdb8-87db-479f-964e-f95154e7481d}, !- Handle
  {c186707b-85f9-4499-b67d-f1bb6628c846}, !- Source Object
  8,                                      !- Outlet Port
  {b2a7ccf7-147b-4b92-99e8-abf2f1f6c176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb335618-1c80-4d20-9384-da8bdb6195ea}, !- Handle
  {b2a7ccf7-147b-4b92-99e8-abf2f1f6c176}, !- Source Object
  3,                                      !- Outlet Port
  {28be8dbc-ad3c-419d-85c6-c8e34e3f18e3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ba25049-aa84-4a6b-9d7a-d23ab2a3d5a5}, !- Handle
  8 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {c186707b-85f9-4499-b67d-f1bb6628c846}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {10a35047-6bac-45a0-b810-a580d00e98cb}, !- Handle
  8 Zone VAV 2 Clg Coil,                  !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {94dc78a3-9212-4f03-92c5-97b1988ce7b7}, !- Water Inlet Node Name
  {d2adc5fd-b343-4b71-9505-ab9f9fa78de3}, !- Water Outlet Node Name
  {bb432886-179d-4d3d-9a01-cf7dd3be1048}, !- Air Inlet Node Name
  {3bf8bdb6-0708-494d-9827-b2cf4f01ae44}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {567e444d-57e1-4383-9087-a0eac021d1ae}, !- Handle
  8 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {d82fa48e-c9c8-4a38-8525-f393ba1bfe83}, !- Inlet Port
  {94dc78a3-9212-4f03-92c5-97b1988ce7b7}; !- Outlet Port

OS:Connection,
  {d82fa48e-c9c8-4a38-8525-f393ba1bfe83}, !- Handle
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Source Object
  6,                                      !- Outlet Port
  {567e444d-57e1-4383-9087-a0eac021d1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f526bf7d-a8af-499e-bc93-09867dbdd46a}, !- Handle
  8 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {d2adc5fd-b343-4b71-9505-ab9f9fa78de3}, !- Inlet Port
  {2f27b33c-b8cd-48ce-9362-11f1f67ea93c}; !- Outlet Port

OS:Connection,
  {94dc78a3-9212-4f03-92c5-97b1988ce7b7}, !- Handle
  {567e444d-57e1-4383-9087-a0eac021d1ae}, !- Source Object
  3,                                      !- Outlet Port
  {10a35047-6bac-45a0-b810-a580d00e98cb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d2adc5fd-b343-4b71-9505-ab9f9fa78de3}, !- Handle
  {10a35047-6bac-45a0-b810-a580d00e98cb}, !- Source Object
  11,                                     !- Outlet Port
  {f526bf7d-a8af-499e-bc93-09867dbdd46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f27b33c-b8cd-48ce-9362-11f1f67ea93c}, !- Handle
  {f526bf7d-a8af-499e-bc93-09867dbdd46a}, !- Source Object
  3,                                      !- Outlet Port
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f33d7f2b-d10e-45b2-b09e-a65f906e48de}, !- Handle
  8 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {3bf8bdb6-0708-494d-9827-b2cf4f01ae44}, !- Inlet Port
  {b3803c0f-f656-4175-817f-66f1afcca728}; !- Outlet Port

OS:Connection,
  {3bf8bdb6-0708-494d-9827-b2cf4f01ae44}, !- Handle
  {10a35047-6bac-45a0-b810-a580d00e98cb}, !- Source Object
  13,                                     !- Outlet Port
  {f33d7f2b-d10e-45b2-b09e-a65f906e48de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3803c0f-f656-4175-817f-66f1afcca728}, !- Handle
  {f33d7f2b-d10e-45b2-b09e-a65f906e48de}, !- Source Object
  3,                                      !- Outlet Port
  {c186707b-85f9-4499-b67d-f1bb6628c846}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {173c09ba-867b-4898-ac54-d4ec0785a594}, !- Handle
  8 Zone VAV 2 Clg Coil Controller,       !- Name
  {10a35047-6bac-45a0-b810-a580d00e98cb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {0d9c066c-adc8-4f0e-8b44-92391c450ab8}, !- Handle
  8 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb22f95c-5e41-4309-9e75-91cc805cd245}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb22f95c-5e41-4309-9e75-91cc805cd245}, !- Handle
  8 Zone VAV 2 Vent Controller,           !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef8960cc-c56f-455f-9447-10ef66303915}, !- Handle
  8 Zone VAV 2 OA System,                 !- Name
  {0d9c066c-adc8-4f0e-8b44-92391c450ab8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28e44750-9192-400e-9cc2-164abe41e8be}, !- Mixed Air Node Name
  {15c1a7d1-7f06-4406-872e-dd58eea6cb4e}, !- Outdoor Air Stream Node Name
  {3ddf1637-ef8d-4a00-8496-2c73056a32fd}, !- Relief Air Stream Node Name
  {a8b41460-fcb2-4b4b-a277-1521eae11891}; !- Return Air Stream Node Name

OS:Node,
  {2247425e-8532-46b3-8d37-0c1a4a28e40b}, !- Handle
  8 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {15c1a7d1-7f06-4406-872e-dd58eea6cb4e}; !- Outlet Port

OS:Connection,
  {15c1a7d1-7f06-4406-872e-dd58eea6cb4e}, !- Handle
  {2247425e-8532-46b3-8d37-0c1a4a28e40b}, !- Source Object
  3,                                      !- Outlet Port
  {ef8960cc-c56f-455f-9447-10ef66303915}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {afc41144-62d1-4199-8e39-6dc42771b8f3}, !- Handle
  8 Zone VAV 2 Relief Air Node,           !- Name
  {3ddf1637-ef8d-4a00-8496-2c73056a32fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ddf1637-ef8d-4a00-8496-2c73056a32fd}, !- Handle
  {ef8960cc-c56f-455f-9447-10ef66303915}, !- Source Object
  7,                                      !- Outlet Port
  {afc41144-62d1-4199-8e39-6dc42771b8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28515c50-961b-4aba-b63d-523a71894959}, !- Handle
  8 Zone VAV 2 Mixed Air Node,            !- Name
  {28e44750-9192-400e-9cc2-164abe41e8be}, !- Inlet Port
  {bb432886-179d-4d3d-9a01-cf7dd3be1048}; !- Outlet Port

OS:Connection,
  {a8b41460-fcb2-4b4b-a277-1521eae11891}, !- Handle
  {cd8a76b4-4abd-45b0-bcab-282edf67667a}, !- Source Object
  3,                                      !- Outlet Port
  {ef8960cc-c56f-455f-9447-10ef66303915}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28e44750-9192-400e-9cc2-164abe41e8be}, !- Handle
  {ef8960cc-c56f-455f-9447-10ef66303915}, !- Source Object
  5,                                      !- Outlet Port
  {28515c50-961b-4aba-b63d-523a71894959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb432886-179d-4d3d-9a01-cf7dd3be1048}, !- Handle
  {28515c50-961b-4aba-b63d-523a71894959}, !- Source Object
  3,                                      !- Outlet Port
  {10a35047-6bac-45a0-b810-a580d00e98cb}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98711694-c7f0-4ae3-8827-4d5a96451151}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7b8b5529-0038-4268-9919-59c5cf84fff2}, !- Control Zone or Zone List Name
  {9a6650a1-8db0-48e2-859e-2f38df0b2afc}, !- Cooling Control Zone or Zone List Name
  {8f4f3612-6389-4b2d-a0bc-a3568e47252f}, !- Heating Control Zone or Zone List Name
  {11489ec4-01ec-4344-9c6a-9f5bcab6cb17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b8b5529-0038-4268-9919-59c5cf84fff2}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9a6650a1-8db0-48e2-859e-2f38df0b2afc}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8f4f3612-6389-4b2d-a0bc-a3568e47252f}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {11489ec4-01ec-4344-9c6a-9f5bcab6cb17}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c4805bd0-7106-426b-9fbd-a6c3086dae9d}, !- Handle
  Building Story 3 ThermalZone 7 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7bd8e4ba-eed0-4288-b688-06ba3ff1816b}, !- Water Inlet Node Name
  {3ce036ec-e39d-49e5-baa4-43e75aa95030}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d3e7813-c245-4c6e-84a0-39c5a721d609}, !- Handle
  Building Story 3 ThermalZone 7 Reheat Coil Inlet Water Node, !- Name
  {7c9c117f-3bba-4689-a5ea-19ea0ee8bc60}, !- Inlet Port
  {7bd8e4ba-eed0-4288-b688-06ba3ff1816b}; !- Outlet Port

OS:Connection,
  {7c9c117f-3bba-4689-a5ea-19ea0ee8bc60}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  23,                                     !- Outlet Port
  {6d3e7813-c245-4c6e-84a0-39c5a721d609}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91555f97-124a-48a3-9184-ab63c5e233d2}, !- Handle
  Building Story 3 ThermalZone 7 Reheat Coil Outlet Water Node, !- Name
  {3ce036ec-e39d-49e5-baa4-43e75aa95030}, !- Inlet Port
  {aeb15a17-0d78-44e5-9f32-aae7c9105eb5}; !- Outlet Port

OS:Connection,
  {7bd8e4ba-eed0-4288-b688-06ba3ff1816b}, !- Handle
  {6d3e7813-c245-4c6e-84a0-39c5a721d609}, !- Source Object
  3,                                      !- Outlet Port
  {c4805bd0-7106-426b-9fbd-a6c3086dae9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ce036ec-e39d-49e5-baa4-43e75aa95030}, !- Handle
  {c4805bd0-7106-426b-9fbd-a6c3086dae9d}, !- Source Object
  6,                                      !- Outlet Port
  {91555f97-124a-48a3-9184-ab63c5e233d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb15a17-0d78-44e5-9f32-aae7c9105eb5}, !- Handle
  {91555f97-124a-48a3-9184-ab63c5e233d2}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6b11b77-8e1c-49d1-858d-30bf881a4a98}, !- Handle
  Building Story 3 ThermalZone 7 Reheat Coil Controller, !- Name
  {c4805bd0-7106-426b-9fbd-a6c3086dae9d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4f042d81-23af-4501-a9c6-bf6986b0ae9c}, !- Handle
  Building Story 3 ThermalZone 7 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {14276842-f236-4053-b385-056977796c5e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c4805bd0-7106-426b-9fbd-a6c3086dae9d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fba122a9-e589-4248-be63-73e0e17b5aca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a9f389c1-c66d-45ef-99ed-8f15df33f126}, !- Handle
  Building Story 3 ThermalZone 7 Return Air Node, !- Name
  {96fc25c8-7c92-4b70-b0fd-00a0efa8c984}, !- Inlet Port
  {54ea3cda-2218-4fd8-9a0f-d232f8617236}; !- Outlet Port

OS:Connection,
  {7c9632f2-21a6-40c3-8bc0-c32f83721cc7}, !- Handle
  {52e15ebe-b6db-4b27-9d32-4c3262bdd6b8}, !- Source Object
  3,                                      !- Outlet Port
  {4054a30b-1181-4792-8137-40a5b959abb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fc25c8-7c92-4b70-b0fd-00a0efa8c984}, !- Handle
  {6e39478c-2478-4dbe-bf06-a8b5e5837e4f}, !- Source Object
  2,                                      !- Outlet Port
  {a9f389c1-c66d-45ef-99ed-8f15df33f126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ea3cda-2218-4fd8-9a0f-d232f8617236}, !- Handle
  {a9f389c1-c66d-45ef-99ed-8f15df33f126}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {351127c9-9c67-4420-b4ef-b855cdcd297a}, !- Handle
  Building Story 3 ThermalZone 7 VAV Terminal Inlet Air Node, !- Name
  {f810d7b3-1a09-4dca-a6aa-2b61029f6299}, !- Inlet Port
  {14276842-f236-4053-b385-056977796c5e}; !- Outlet Port

OS:Connection,
  {f810d7b3-1a09-4dca-a6aa-2b61029f6299}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  3,                                      !- Outlet Port
  {351127c9-9c67-4420-b4ef-b855cdcd297a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14276842-f236-4053-b385-056977796c5e}, !- Handle
  {351127c9-9c67-4420-b4ef-b855cdcd297a}, !- Source Object
  3,                                      !- Outlet Port
  {4f042d81-23af-4501-a9c6-bf6986b0ae9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fba122a9-e589-4248-be63-73e0e17b5aca}, !- Handle
  {4f042d81-23af-4501-a9c6-bf6986b0ae9c}, !- Source Object
  12,                                     !- Outlet Port
  {52e15ebe-b6db-4b27-9d32-4c3262bdd6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97d7fbc2-ecf3-4d1c-b76d-2178a1ffe90d}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d43ae066-5221-42b9-8c04-bd06021c90fb}, !- Water Inlet Node Name
  {4c2a9ca7-5096-4955-a866-437dd68bc4cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5c685eb-f813-4a4f-bfb7-5444af3e6315}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {f90219aa-16a9-455d-a540-41fabc57aba5}, !- Inlet Port
  {d43ae066-5221-42b9-8c04-bd06021c90fb}; !- Outlet Port

OS:Connection,
  {f90219aa-16a9-455d-a540-41fabc57aba5}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  24,                                     !- Outlet Port
  {d5c685eb-f813-4a4f-bfb7-5444af3e6315}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9d2bcbf-3ac9-4cd0-9cea-4b425011d83d}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {4c2a9ca7-5096-4955-a866-437dd68bc4cd}, !- Inlet Port
  {d0848e95-123b-489b-9ca5-371e6b3938be}; !- Outlet Port

OS:Connection,
  {d43ae066-5221-42b9-8c04-bd06021c90fb}, !- Handle
  {d5c685eb-f813-4a4f-bfb7-5444af3e6315}, !- Source Object
  3,                                      !- Outlet Port
  {97d7fbc2-ecf3-4d1c-b76d-2178a1ffe90d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c2a9ca7-5096-4955-a866-437dd68bc4cd}, !- Handle
  {97d7fbc2-ecf3-4d1c-b76d-2178a1ffe90d}, !- Source Object
  6,                                      !- Outlet Port
  {b9d2bcbf-3ac9-4cd0-9cea-4b425011d83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0848e95-123b-489b-9ca5-371e6b3938be}, !- Handle
  {b9d2bcbf-3ac9-4cd0-9cea-4b425011d83d}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8969de3-63cf-41c8-8608-a7a0f183ceb3}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Controller, !- Name
  {97d7fbc2-ecf3-4d1c-b76d-2178a1ffe90d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2ba1750-fd08-4419-8e4f-53806dc67fac}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {3533c329-b270-4a3e-8652-03e0014ba88d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97d7fbc2-ecf3-4d1c-b76d-2178a1ffe90d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f52d999f-6a26-48e1-912d-113ace1277ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e10570bc-6a76-4012-b501-15e4b3c73238}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {f52d999f-6a26-48e1-912d-113ace1277ef}, !- Inlet Port
  {f9fa568c-fb2b-4fb9-9cba-bc0ee18d9809}; !- Outlet Port

OS:Node,
  {0b5bfc22-b306-4d75-baa7-f3d29e34e34e}, !- Handle
  Building Story 3 ThermalZone 1 Return Air Node, !- Name
  {efbca7d8-220b-416a-83e7-5771d8c0137e}, !- Inlet Port
  {7b19d04f-a471-4fe0-821f-6484bb1e900b}; !- Outlet Port

OS:Connection,
  {f9fa568c-fb2b-4fb9-9cba-bc0ee18d9809}, !- Handle
  {e10570bc-6a76-4012-b501-15e4b3c73238}, !- Source Object
  3,                                      !- Outlet Port
  {4040c95c-d5fc-45ee-bcb7-8103e55a7dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbca7d8-220b-416a-83e7-5771d8c0137e}, !- Handle
  {72266606-7470-414a-8b0c-74d103770831}, !- Source Object
  2,                                      !- Outlet Port
  {0b5bfc22-b306-4d75-baa7-f3d29e34e34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b19d04f-a471-4fe0-821f-6484bb1e900b}, !- Handle
  {0b5bfc22-b306-4d75-baa7-f3d29e34e34e}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4b731dc1-0615-4144-8233-f108f241092b}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {1f304f16-435f-4861-9b76-0db0534ff5b1}, !- Inlet Port
  {3533c329-b270-4a3e-8652-03e0014ba88d}; !- Outlet Port

OS:Connection,
  {1f304f16-435f-4861-9b76-0db0534ff5b1}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  4,                                      !- Outlet Port
  {4b731dc1-0615-4144-8233-f108f241092b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3533c329-b270-4a3e-8652-03e0014ba88d}, !- Handle
  {4b731dc1-0615-4144-8233-f108f241092b}, !- Source Object
  3,                                      !- Outlet Port
  {e2ba1750-fd08-4419-8e4f-53806dc67fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f52d999f-6a26-48e1-912d-113ace1277ef}, !- Handle
  {e2ba1750-fd08-4419-8e4f-53806dc67fac}, !- Source Object
  12,                                     !- Outlet Port
  {e10570bc-6a76-4012-b501-15e4b3c73238}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5bcfb52f-a2be-4460-b194-b69b2a7f4ac3}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43dd4dcd-2008-44e3-baa2-e21f154562f3}, !- Water Inlet Node Name
  {37f60bc3-a683-404c-b6db-52425fae9650}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c388c7be-780c-4727-8333-39120f506f4f}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {b55f6517-b7bf-4dee-b8f3-7b5aa40e5c32}, !- Inlet Port
  {43dd4dcd-2008-44e3-baa2-e21f154562f3}; !- Outlet Port

OS:Connection,
  {b55f6517-b7bf-4dee-b8f3-7b5aa40e5c32}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  25,                                     !- Outlet Port
  {c388c7be-780c-4727-8333-39120f506f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {601099ed-efd9-431c-8bbd-adceea354502}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {37f60bc3-a683-404c-b6db-52425fae9650}, !- Inlet Port
  {7a3e70b8-4983-4865-bce6-84fed16adfe3}; !- Outlet Port

OS:Connection,
  {43dd4dcd-2008-44e3-baa2-e21f154562f3}, !- Handle
  {c388c7be-780c-4727-8333-39120f506f4f}, !- Source Object
  3,                                      !- Outlet Port
  {5bcfb52f-a2be-4460-b194-b69b2a7f4ac3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37f60bc3-a683-404c-b6db-52425fae9650}, !- Handle
  {5bcfb52f-a2be-4460-b194-b69b2a7f4ac3}, !- Source Object
  6,                                      !- Outlet Port
  {601099ed-efd9-431c-8bbd-adceea354502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3e70b8-4983-4865-bce6-84fed16adfe3}, !- Handle
  {601099ed-efd9-431c-8bbd-adceea354502}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77d536d7-58bd-4d0e-aef2-716325181bea}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Controller, !- Name
  {5bcfb52f-a2be-4460-b194-b69b2a7f4ac3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b5fe572-4244-42c9-8729-ad51bae5fac6}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {29507b3e-1858-4536-9751-63786c944d40}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5bcfb52f-a2be-4460-b194-b69b2a7f4ac3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ca2a86a-ced2-4ab0-bc63-aa67fcb27a07}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {579266cf-5c58-40e9-91f1-21ef45db1c9b}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {1ca2a86a-ced2-4ab0-bc63-aa67fcb27a07}, !- Inlet Port
  {7a445ef9-91fe-4fc9-a829-d958246d8ae2}; !- Outlet Port

OS:Node,
  {54e17839-458f-4bbd-b0a9-e448e99a541e}, !- Handle
  Building Story 3 ThermalZone 2 Return Air Node, !- Name
  {6b933db8-009d-48c8-9552-5e8fa5e3b03e}, !- Inlet Port
  {12c4a52a-4b33-473e-873f-d5a2e7ece9db}; !- Outlet Port

OS:Connection,
  {7a445ef9-91fe-4fc9-a829-d958246d8ae2}, !- Handle
  {579266cf-5c58-40e9-91f1-21ef45db1c9b}, !- Source Object
  3,                                      !- Outlet Port
  {2f7cfa4d-5645-4144-ba84-e8c05469b54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b933db8-009d-48c8-9552-5e8fa5e3b03e}, !- Handle
  {0900fdb7-1afd-4049-a9f6-4bf70a61edd8}, !- Source Object
  2,                                      !- Outlet Port
  {54e17839-458f-4bbd-b0a9-e448e99a541e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c4a52a-4b33-473e-873f-d5a2e7ece9db}, !- Handle
  {54e17839-458f-4bbd-b0a9-e448e99a541e}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f914c454-16c0-43c4-a9d0-9b21e7238019}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {59bd567a-d0ef-40a3-b331-32e984f93338}, !- Inlet Port
  {29507b3e-1858-4536-9751-63786c944d40}; !- Outlet Port

OS:Connection,
  {59bd567a-d0ef-40a3-b331-32e984f93338}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  5,                                      !- Outlet Port
  {f914c454-16c0-43c4-a9d0-9b21e7238019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29507b3e-1858-4536-9751-63786c944d40}, !- Handle
  {f914c454-16c0-43c4-a9d0-9b21e7238019}, !- Source Object
  3,                                      !- Outlet Port
  {5b5fe572-4244-42c9-8729-ad51bae5fac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ca2a86a-ced2-4ab0-bc63-aa67fcb27a07}, !- Handle
  {5b5fe572-4244-42c9-8729-ad51bae5fac6}, !- Source Object
  12,                                     !- Outlet Port
  {579266cf-5c58-40e9-91f1-21ef45db1c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {492d50d8-b3aa-4a6d-b353-1d108efd296d}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {366eb8e9-8d9f-4893-82eb-9afa99b8da70}, !- Water Inlet Node Name
  {6cceb7c0-4a7f-4364-b786-07eccd85f2dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4bc2ae92-5d1e-4eae-902f-192b661a87d1}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {3f5be6d8-4730-46f1-92df-7c7e3fad724c}, !- Inlet Port
  {366eb8e9-8d9f-4893-82eb-9afa99b8da70}; !- Outlet Port

OS:Connection,
  {3f5be6d8-4730-46f1-92df-7c7e3fad724c}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  26,                                     !- Outlet Port
  {4bc2ae92-5d1e-4eae-902f-192b661a87d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b3e5ceb-e28d-4b8e-97ce-5f8f8ff0967d}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {6cceb7c0-4a7f-4364-b786-07eccd85f2dc}, !- Inlet Port
  {24117f10-0dac-459d-95c5-e53c1b5bc134}; !- Outlet Port

OS:Connection,
  {366eb8e9-8d9f-4893-82eb-9afa99b8da70}, !- Handle
  {4bc2ae92-5d1e-4eae-902f-192b661a87d1}, !- Source Object
  3,                                      !- Outlet Port
  {492d50d8-b3aa-4a6d-b353-1d108efd296d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cceb7c0-4a7f-4364-b786-07eccd85f2dc}, !- Handle
  {492d50d8-b3aa-4a6d-b353-1d108efd296d}, !- Source Object
  6,                                      !- Outlet Port
  {9b3e5ceb-e28d-4b8e-97ce-5f8f8ff0967d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24117f10-0dac-459d-95c5-e53c1b5bc134}, !- Handle
  {9b3e5ceb-e28d-4b8e-97ce-5f8f8ff0967d}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {369741b6-6ad3-45df-9d6e-e9425cb4ebf3}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Controller, !- Name
  {492d50d8-b3aa-4a6d-b353-1d108efd296d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dcbd1432-e5b2-4aa4-be45-f231c8a30eeb}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {b66be86b-6699-433c-a9e1-85febe7339c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {492d50d8-b3aa-4a6d-b353-1d108efd296d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4effec4-a9d1-46d9-be59-57e9ac8aac7c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dff66501-3571-4290-841a-505c4a43d1f4}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {c4effec4-a9d1-46d9-be59-57e9ac8aac7c}, !- Inlet Port
  {39083252-7369-4751-a759-c80199481156}; !- Outlet Port

OS:Node,
  {ebb86998-0a8b-4162-9c72-28b7ca240b60}, !- Handle
  Building Story 3 ThermalZone 3 Return Air Node, !- Name
  {187a11a8-26d5-4041-8813-76b8cad262aa}, !- Inlet Port
  {e5f3ddcc-44a2-441c-9bb4-4f8791674d07}; !- Outlet Port

OS:Connection,
  {39083252-7369-4751-a759-c80199481156}, !- Handle
  {dff66501-3571-4290-841a-505c4a43d1f4}, !- Source Object
  3,                                      !- Outlet Port
  {273e7583-a82b-4e9f-9659-4a53b48ace69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187a11a8-26d5-4041-8813-76b8cad262aa}, !- Handle
  {cf705554-a2bd-4be9-9ba2-1613e5c27cfc}, !- Source Object
  2,                                      !- Outlet Port
  {ebb86998-0a8b-4162-9c72-28b7ca240b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f3ddcc-44a2-441c-9bb4-4f8791674d07}, !- Handle
  {ebb86998-0a8b-4162-9c72-28b7ca240b60}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {112fc679-c06e-4c2a-b736-b183929b2cef}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {2bd0ba0b-2297-425e-90ce-ec28574e5b29}, !- Inlet Port
  {b66be86b-6699-433c-a9e1-85febe7339c1}; !- Outlet Port

OS:Connection,
  {2bd0ba0b-2297-425e-90ce-ec28574e5b29}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  6,                                      !- Outlet Port
  {112fc679-c06e-4c2a-b736-b183929b2cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66be86b-6699-433c-a9e1-85febe7339c1}, !- Handle
  {112fc679-c06e-4c2a-b736-b183929b2cef}, !- Source Object
  3,                                      !- Outlet Port
  {dcbd1432-e5b2-4aa4-be45-f231c8a30eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4effec4-a9d1-46d9-be59-57e9ac8aac7c}, !- Handle
  {dcbd1432-e5b2-4aa4-be45-f231c8a30eeb}, !- Source Object
  12,                                     !- Outlet Port
  {dff66501-3571-4290-841a-505c4a43d1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c02ca7a8-776b-466b-811a-dc300a88a88c}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fd126ff-f2b6-44f2-8a72-622169fc33cd}, !- Water Inlet Node Name
  {860fe1ce-33fc-4a16-a01a-f961dcb8a8f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b443653-1d80-46a1-92e9-4b53abdff3b7}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {0c2efa0c-4c42-4838-869b-e3a7132e3f2a}, !- Inlet Port
  {8fd126ff-f2b6-44f2-8a72-622169fc33cd}; !- Outlet Port

OS:Connection,
  {0c2efa0c-4c42-4838-869b-e3a7132e3f2a}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  27,                                     !- Outlet Port
  {8b443653-1d80-46a1-92e9-4b53abdff3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9982c865-8160-428d-b69d-ec263001c39d}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {860fe1ce-33fc-4a16-a01a-f961dcb8a8f7}, !- Inlet Port
  {0078cd82-24b7-4c8d-9158-58a410a07553}; !- Outlet Port

OS:Connection,
  {8fd126ff-f2b6-44f2-8a72-622169fc33cd}, !- Handle
  {8b443653-1d80-46a1-92e9-4b53abdff3b7}, !- Source Object
  3,                                      !- Outlet Port
  {c02ca7a8-776b-466b-811a-dc300a88a88c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {860fe1ce-33fc-4a16-a01a-f961dcb8a8f7}, !- Handle
  {c02ca7a8-776b-466b-811a-dc300a88a88c}, !- Source Object
  6,                                      !- Outlet Port
  {9982c865-8160-428d-b69d-ec263001c39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0078cd82-24b7-4c8d-9158-58a410a07553}, !- Handle
  {9982c865-8160-428d-b69d-ec263001c39d}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9f16f2e-2ac0-406e-86c2-b43f4bd28ee7}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Controller, !- Name
  {c02ca7a8-776b-466b-811a-dc300a88a88c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {077b0873-a77b-4ea2-99fc-54f5f1957d26}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {f8248c85-a6a3-404a-8b16-b256f048d009}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c02ca7a8-776b-466b-811a-dc300a88a88c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51d899ad-3cf0-4479-b917-6b95761b15d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {39559bef-e89b-4578-95b7-9332e0e3f5dc}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {51d899ad-3cf0-4479-b917-6b95761b15d2}, !- Inlet Port
  {88b4cd2d-e244-49d7-8f63-8d5d0ed4d0c2}; !- Outlet Port

OS:Node,
  {77d10021-c153-4d4a-aaa6-eec4963c5b29}, !- Handle
  Building Story 3 ThermalZone 4 Return Air Node, !- Name
  {35013800-a256-4fde-aeff-d77162e0ed41}, !- Inlet Port
  {2809d8ac-4607-4503-a69a-6cab44294b1e}; !- Outlet Port

OS:Connection,
  {88b4cd2d-e244-49d7-8f63-8d5d0ed4d0c2}, !- Handle
  {39559bef-e89b-4578-95b7-9332e0e3f5dc}, !- Source Object
  3,                                      !- Outlet Port
  {94902eba-0f76-4e4c-847e-82ce1ab4fa65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35013800-a256-4fde-aeff-d77162e0ed41}, !- Handle
  {50373516-7022-4697-abc5-6d9bcb716001}, !- Source Object
  2,                                      !- Outlet Port
  {77d10021-c153-4d4a-aaa6-eec4963c5b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2809d8ac-4607-4503-a69a-6cab44294b1e}, !- Handle
  {77d10021-c153-4d4a-aaa6-eec4963c5b29}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f746cb92-265a-4047-84f6-8a38b783f45d}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {e912b618-ee04-48d2-bf9c-4001df2cec2b}, !- Inlet Port
  {f8248c85-a6a3-404a-8b16-b256f048d009}; !- Outlet Port

OS:Connection,
  {e912b618-ee04-48d2-bf9c-4001df2cec2b}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  7,                                      !- Outlet Port
  {f746cb92-265a-4047-84f6-8a38b783f45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8248c85-a6a3-404a-8b16-b256f048d009}, !- Handle
  {f746cb92-265a-4047-84f6-8a38b783f45d}, !- Source Object
  3,                                      !- Outlet Port
  {077b0873-a77b-4ea2-99fc-54f5f1957d26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51d899ad-3cf0-4479-b917-6b95761b15d2}, !- Handle
  {077b0873-a77b-4ea2-99fc-54f5f1957d26}, !- Source Object
  12,                                     !- Outlet Port
  {39559bef-e89b-4578-95b7-9332e0e3f5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d21eaabf-f0d3-4a74-830c-871e50123140}, !- Handle
  Building Story 3 ThermalZone 5 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f45e4fde-1907-44e6-a6b4-b3bb65e90083}, !- Water Inlet Node Name
  {4220e361-5b6f-44b2-9939-d5433a676128}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e40e67b-2ab4-46c9-ac32-4bc17ce9964f}, !- Handle
  Building Story 3 ThermalZone 5 Reheat Coil Inlet Water Node, !- Name
  {51c6e4fa-a213-4cb7-b089-6503a27325d8}, !- Inlet Port
  {f45e4fde-1907-44e6-a6b4-b3bb65e90083}; !- Outlet Port

OS:Connection,
  {51c6e4fa-a213-4cb7-b089-6503a27325d8}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  28,                                     !- Outlet Port
  {6e40e67b-2ab4-46c9-ac32-4bc17ce9964f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31f46719-361a-45a8-b4bb-ef95150fa811}, !- Handle
  Building Story 3 ThermalZone 5 Reheat Coil Outlet Water Node, !- Name
  {4220e361-5b6f-44b2-9939-d5433a676128}, !- Inlet Port
  {7a5dac8f-780c-4b3d-ad31-c6fdc9b550e2}; !- Outlet Port

OS:Connection,
  {f45e4fde-1907-44e6-a6b4-b3bb65e90083}, !- Handle
  {6e40e67b-2ab4-46c9-ac32-4bc17ce9964f}, !- Source Object
  3,                                      !- Outlet Port
  {d21eaabf-f0d3-4a74-830c-871e50123140}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4220e361-5b6f-44b2-9939-d5433a676128}, !- Handle
  {d21eaabf-f0d3-4a74-830c-871e50123140}, !- Source Object
  6,                                      !- Outlet Port
  {31f46719-361a-45a8-b4bb-ef95150fa811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5dac8f-780c-4b3d-ad31-c6fdc9b550e2}, !- Handle
  {31f46719-361a-45a8-b4bb-ef95150fa811}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e56a0842-ba91-489e-9a6b-ac22d327c697}, !- Handle
  Building Story 3 ThermalZone 5 Reheat Coil Controller, !- Name
  {d21eaabf-f0d3-4a74-830c-871e50123140}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f0c1d10-165b-4fa5-b7d0-7773602e5359}, !- Handle
  Building Story 3 ThermalZone 5 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {b2e03bae-e42a-4034-86f2-d86a712febaf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d21eaabf-f0d3-4a74-830c-871e50123140}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b2ccf9ce-51cb-4d2f-9439-b16ac305ed10}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bcd8dd87-bd1c-4b08-827d-39c0d85155b3}, !- Handle
  Building Story 3 ThermalZone 5 VAV Terminal Outlet Air Node, !- Name
  {b2ccf9ce-51cb-4d2f-9439-b16ac305ed10}, !- Inlet Port
  {c987d493-82c0-463c-b24e-ff0b097261d8}; !- Outlet Port

OS:Node,
  {eaecbee1-5dbc-49d0-890f-259459899de2}, !- Handle
  Building Story 3 ThermalZone 5 Return Air Node, !- Name
  {477b8e96-6dc7-4c40-b793-7fe9ab7c3efb}, !- Inlet Port
  {c0851d75-8f22-4354-80fa-220fd453a7e3}; !- Outlet Port

OS:Connection,
  {c987d493-82c0-463c-b24e-ff0b097261d8}, !- Handle
  {bcd8dd87-bd1c-4b08-827d-39c0d85155b3}, !- Source Object
  3,                                      !- Outlet Port
  {d8e9d254-e7d8-43cb-864d-7c4d3498c9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {477b8e96-6dc7-4c40-b793-7fe9ab7c3efb}, !- Handle
  {b6fc9f3b-865e-4581-be67-ecfdf0222876}, !- Source Object
  2,                                      !- Outlet Port
  {eaecbee1-5dbc-49d0-890f-259459899de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0851d75-8f22-4354-80fa-220fd453a7e3}, !- Handle
  {eaecbee1-5dbc-49d0-890f-259459899de2}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4d555857-b65d-401c-9679-1b639c76e267}, !- Handle
  Building Story 3 ThermalZone 5 VAV Terminal Inlet Air Node, !- Name
  {fc80f8da-439f-474f-946a-bf48c4767030}, !- Inlet Port
  {b2e03bae-e42a-4034-86f2-d86a712febaf}; !- Outlet Port

OS:Connection,
  {fc80f8da-439f-474f-946a-bf48c4767030}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  8,                                      !- Outlet Port
  {4d555857-b65d-401c-9679-1b639c76e267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e03bae-e42a-4034-86f2-d86a712febaf}, !- Handle
  {4d555857-b65d-401c-9679-1b639c76e267}, !- Source Object
  3,                                      !- Outlet Port
  {5f0c1d10-165b-4fa5-b7d0-7773602e5359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2ccf9ce-51cb-4d2f-9439-b16ac305ed10}, !- Handle
  {5f0c1d10-165b-4fa5-b7d0-7773602e5359}, !- Source Object
  12,                                     !- Outlet Port
  {bcd8dd87-bd1c-4b08-827d-39c0d85155b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {401e151c-4cbe-417a-a241-1f6b54691c2d}, !- Handle
  Building Story 3 ThermalZone 6 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d0cc3301-7d9e-4896-96b9-9b7b8373ff0b}, !- Water Inlet Node Name
  {b791c675-539d-42d7-8325-71be471b3b51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1403d5bd-f443-455e-a4f5-5b9c252b203a}, !- Handle
  Building Story 3 ThermalZone 6 Reheat Coil Inlet Water Node, !- Name
  {8f5d7fe1-62bf-4aae-bfe6-8432d65f9dd6}, !- Inlet Port
  {d0cc3301-7d9e-4896-96b9-9b7b8373ff0b}; !- Outlet Port

OS:Connection,
  {8f5d7fe1-62bf-4aae-bfe6-8432d65f9dd6}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  29,                                     !- Outlet Port
  {1403d5bd-f443-455e-a4f5-5b9c252b203a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c8618cd-7100-4a13-bb6b-358b5d2022ab}, !- Handle
  Building Story 3 ThermalZone 6 Reheat Coil Outlet Water Node, !- Name
  {b791c675-539d-42d7-8325-71be471b3b51}, !- Inlet Port
  {c1d1fad5-e53d-4f76-af46-776a27371b02}; !- Outlet Port

OS:Connection,
  {d0cc3301-7d9e-4896-96b9-9b7b8373ff0b}, !- Handle
  {1403d5bd-f443-455e-a4f5-5b9c252b203a}, !- Source Object
  3,                                      !- Outlet Port
  {401e151c-4cbe-417a-a241-1f6b54691c2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b791c675-539d-42d7-8325-71be471b3b51}, !- Handle
  {401e151c-4cbe-417a-a241-1f6b54691c2d}, !- Source Object
  6,                                      !- Outlet Port
  {7c8618cd-7100-4a13-bb6b-358b5d2022ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d1fad5-e53d-4f76-af46-776a27371b02}, !- Handle
  {7c8618cd-7100-4a13-bb6b-358b5d2022ab}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b59e109-ac39-45b8-8cb2-95c1568a5c06}, !- Handle
  Building Story 3 ThermalZone 6 Reheat Coil Controller, !- Name
  {401e151c-4cbe-417a-a241-1f6b54691c2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c26ba3d9-a9d9-4693-8783-cc74fb0de343}, !- Handle
  Building Story 3 ThermalZone 6 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {04daf652-3b4a-41f3-9336-fae79935c128}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {401e151c-4cbe-417a-a241-1f6b54691c2d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3034cee5-b563-47e8-a56b-011f8d82fb96}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {942fe5d7-5290-49d9-aae0-39e06dc3ea88}, !- Handle
  Building Story 3 ThermalZone 6 VAV Terminal Outlet Air Node, !- Name
  {3034cee5-b563-47e8-a56b-011f8d82fb96}, !- Inlet Port
  {8c997e6b-a259-43ce-8b99-1217ad40e4f6}; !- Outlet Port

OS:Node,
  {7f0010a8-0bea-436a-b689-aec287abf00a}, !- Handle
  Building Story 3 ThermalZone 6 Return Air Node, !- Name
  {d8226afa-71b6-4ab5-a551-f66e952261da}, !- Inlet Port
  {52a79637-da40-4fd0-86e0-ffd00a0832a0}; !- Outlet Port

OS:Connection,
  {8c997e6b-a259-43ce-8b99-1217ad40e4f6}, !- Handle
  {942fe5d7-5290-49d9-aae0-39e06dc3ea88}, !- Source Object
  3,                                      !- Outlet Port
  {70602044-e851-4091-9364-1d95cb60f082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8226afa-71b6-4ab5-a551-f66e952261da}, !- Handle
  {0efce08e-2bd4-4e8d-98d4-b40cf12def26}, !- Source Object
  2,                                      !- Outlet Port
  {7f0010a8-0bea-436a-b689-aec287abf00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a79637-da40-4fd0-86e0-ffd00a0832a0}, !- Handle
  {7f0010a8-0bea-436a-b689-aec287abf00a}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {69a77f14-4534-4dc9-bb3d-590c8283d9a5}, !- Handle
  Building Story 3 ThermalZone 6 VAV Terminal Inlet Air Node, !- Name
  {f8a98975-09d5-46c7-85ab-48082dca9967}, !- Inlet Port
  {04daf652-3b4a-41f3-9336-fae79935c128}; !- Outlet Port

OS:Connection,
  {f8a98975-09d5-46c7-85ab-48082dca9967}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  9,                                      !- Outlet Port
  {69a77f14-4534-4dc9-bb3d-590c8283d9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04daf652-3b4a-41f3-9336-fae79935c128}, !- Handle
  {69a77f14-4534-4dc9-bb3d-590c8283d9a5}, !- Source Object
  3,                                      !- Outlet Port
  {c26ba3d9-a9d9-4693-8783-cc74fb0de343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3034cee5-b563-47e8-a56b-011f8d82fb96}, !- Handle
  {c26ba3d9-a9d9-4693-8783-cc74fb0de343}, !- Source Object
  12,                                     !- Outlet Port
  {942fe5d7-5290-49d9-aae0-39e06dc3ea88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {292c1fce-b940-4ec7-b333-a40d95227c8e}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {83894ab8-9e38-48c8-a1bb-c6ed66a9855d}, !- Water Inlet Node Name
  {f0df974e-62fb-41e1-9a9f-7396243cda3e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57bb4703-4e75-47e5-af5b-9cdcd2ab9e7b}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {2ce20c03-732e-4a7e-8755-cd3439be8aed}, !- Inlet Port
  {83894ab8-9e38-48c8-a1bb-c6ed66a9855d}; !- Outlet Port

OS:Connection,
  {2ce20c03-732e-4a7e-8755-cd3439be8aed}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  30,                                     !- Outlet Port
  {57bb4703-4e75-47e5-af5b-9cdcd2ab9e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffc8e049-fad7-4ab5-b1ca-43312c05b277}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {f0df974e-62fb-41e1-9a9f-7396243cda3e}, !- Inlet Port
  {19bf6cba-ffeb-4d5a-b7bd-90a7cdf2f066}; !- Outlet Port

OS:Connection,
  {83894ab8-9e38-48c8-a1bb-c6ed66a9855d}, !- Handle
  {57bb4703-4e75-47e5-af5b-9cdcd2ab9e7b}, !- Source Object
  3,                                      !- Outlet Port
  {292c1fce-b940-4ec7-b333-a40d95227c8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0df974e-62fb-41e1-9a9f-7396243cda3e}, !- Handle
  {292c1fce-b940-4ec7-b333-a40d95227c8e}, !- Source Object
  6,                                      !- Outlet Port
  {ffc8e049-fad7-4ab5-b1ca-43312c05b277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19bf6cba-ffeb-4d5a-b7bd-90a7cdf2f066}, !- Handle
  {ffc8e049-fad7-4ab5-b1ca-43312c05b277}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1efee835-cfe8-4cb2-a358-7a395c75eee8}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {292c1fce-b940-4ec7-b333-a40d95227c8e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42f2f0de-7f0a-44b7-99a0-6845e2e3f170}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {14f22358-509c-4f17-a060-974dcf1083e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {292c1fce-b940-4ec7-b333-a40d95227c8e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92515e89-3d0b-44dc-8e7d-d8ed9c6db2af}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4155e496-7173-4b4d-beea-c560d99bb30b}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {92515e89-3d0b-44dc-8e7d-d8ed9c6db2af}, !- Inlet Port
  {606baf18-779d-4b62-a425-c0d3062a5586}; !- Outlet Port

OS:Node,
  {08232382-d98c-45a2-ac53-7d477992e6b1}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {49670dc7-c6ee-4004-a321-0890561296de}, !- Inlet Port
  {fa53e039-872a-45f5-b4fb-7f5f06fe7d6b}; !- Outlet Port

OS:Connection,
  {606baf18-779d-4b62-a425-c0d3062a5586}, !- Handle
  {4155e496-7173-4b4d-beea-c560d99bb30b}, !- Source Object
  3,                                      !- Outlet Port
  {739dd034-d3dd-4c87-aead-86a98c0a9b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49670dc7-c6ee-4004-a321-0890561296de}, !- Handle
  {134d7c77-6836-4d76-9593-eae761b8604b}, !- Source Object
  2,                                      !- Outlet Port
  {08232382-d98c-45a2-ac53-7d477992e6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa53e039-872a-45f5-b4fb-7f5f06fe7d6b}, !- Handle
  {08232382-d98c-45a2-ac53-7d477992e6b1}, !- Source Object
  3,                                      !- Outlet Port
  {f7de4cad-564d-44aa-b8da-d31507cbfa45}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {196c5182-9bb4-4718-893c-ce47de288f83}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {16efa474-83e6-497b-8006-7c3f1f40bf46}, !- Inlet Port
  {14f22358-509c-4f17-a060-974dcf1083e0}; !- Outlet Port

OS:Connection,
  {16efa474-83e6-497b-8006-7c3f1f40bf46}, !- Handle
  {a536bcbb-c813-44e1-9cd8-a17b0bdfe36d}, !- Source Object
  10,                                     !- Outlet Port
  {196c5182-9bb4-4718-893c-ce47de288f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f22358-509c-4f17-a060-974dcf1083e0}, !- Handle
  {196c5182-9bb4-4718-893c-ce47de288f83}, !- Source Object
  3,                                      !- Outlet Port
  {42f2f0de-7f0a-44b7-99a0-6845e2e3f170}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92515e89-3d0b-44dc-8e7d-d8ed9c6db2af}, !- Handle
  {42f2f0de-7f0a-44b7-99a0-6845e2e3f170}, !- Source Object
  12,                                     !- Outlet Port
  {4155e496-7173-4b4d-beea-c560d99bb30b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b7cceed-c4bd-457e-8c4b-a3ccc3cf8da1}, !- Handle
  8 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  {888e9b90-a9d0-4c7e-9fcc-a68a075ab39a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {396c62ad-793a-456b-9a99-905b54a5f3cd}, !- Supply Side Inlet Node Name
  {0f6cf9b0-f3b2-4e09-b4d7-91430956aa3f}, !- Demand Side Outlet Node Name
  {c5c2c496-f25f-40e8-ab92-865a46320c30}, !- Demand Side Inlet Node A
  {f44b0119-2e60-418f-8970-f7d97f6aa8a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Demand Mixer Name
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73cdc83d-0f7c-4714-9475-7ed4e700a3c0}, !- Handle
  8 Zone VAV 3 Supply Inlet Node,         !- Name
  {396c62ad-793a-456b-9a99-905b54a5f3cd}, !- Inlet Port
  {58b03422-298a-4164-88f8-be5f164d6d4d}; !- Outlet Port

OS:Node,
  {af66a956-2406-4c3c-ab69-3549c512116f}, !- Handle
  8 Zone VAV 3 Supply Outlet Node,        !- Name
  {eb9ec9e8-18ef-42a1-82de-1ede08d8da4c}, !- Inlet Port
  {f44b0119-2e60-418f-8970-f7d97f6aa8a4}; !- Outlet Port

OS:Connection,
  {396c62ad-793a-456b-9a99-905b54a5f3cd}, !- Handle
  {2b7cceed-c4bd-457e-8c4b-a3ccc3cf8da1}, !- Source Object
  9,                                      !- Outlet Port
  {73cdc83d-0f7c-4714-9475-7ed4e700a3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44b0119-2e60-418f-8970-f7d97f6aa8a4}, !- Handle
  {af66a956-2406-4c3c-ab69-3549c512116f}, !- Source Object
  3,                                      !- Outlet Port
  {2b7cceed-c4bd-457e-8c4b-a3ccc3cf8da1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {61ab076c-9038-4f53-b1ee-823a068684a6}, !- Handle
  8 Zone VAV 3 Demand Inlet Node,         !- Name
  {c5c2c496-f25f-40e8-ab92-865a46320c30}, !- Inlet Port
  {9c7a12fd-1f34-4b81-8fae-311a890022ab}; !- Outlet Port

OS:Node,
  {ea6a7ded-87b9-47b6-bac8-28c6aaaf9c3c}, !- Handle
  8 Zone VAV 3 Demand Outlet Node,        !- Name
  {599bbee4-8805-4b62-9842-0af9d483a570}, !- Inlet Port
  {0f6cf9b0-f3b2-4e09-b4d7-91430956aa3f}; !- Outlet Port

OS:Node,
  {b2e5bb3b-8bb6-45e3-b57d-1d9aba145159}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {f8397f4b-722e-4a57-8bd4-2f6d7193bec2}, !- Inlet Port
  {3d0e8048-8cc5-43a5-8213-5357079fb9b3}; !- Outlet Port

OS:Connection,
  {c5c2c496-f25f-40e8-ab92-865a46320c30}, !- Handle
  {2b7cceed-c4bd-457e-8c4b-a3ccc3cf8da1}, !- Source Object
  11,                                     !- Outlet Port
  {61ab076c-9038-4f53-b1ee-823a068684a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f6cf9b0-f3b2-4e09-b4d7-91430956aa3f}, !- Handle
  {ea6a7ded-87b9-47b6-bac8-28c6aaaf9c3c}, !- Source Object
  3,                                      !- Outlet Port
  {2b7cceed-c4bd-457e-8c4b-a3ccc3cf8da1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {9c7a12fd-1f34-4b81-8fae-311a890022ab}, !- Inlet Node Name
  {7473efc5-e654-466a-a69b-e8f2b9fee8ac}, !- Outlet Node Name 1
  {1c32ceb9-84f0-4318-ac86-dcaf9b9460b7}, !- Outlet Node Name 2
  {05023b3c-43aa-4ec1-94bc-9dccb7a5dec8}, !- Outlet Node Name 3
  {8469d6c1-e3cf-45ef-b466-24199eda134d}, !- Outlet Node Name 4
  {787ec4ed-a6d5-4006-b832-107bb20818db}, !- Outlet Node Name 5
  {34cc86b1-ca6e-468f-b37b-50f063b579d3}, !- Outlet Node Name 6
  {42b1a73a-ea73-4f78-b35a-899dbda0752d}, !- Outlet Node Name 7
  {02411ff4-437b-4692-bc26-931cbb47fe2e}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {599bbee4-8805-4b62-9842-0af9d483a570}, !- Outlet Node Name
  {1d8f31d5-e98c-46a2-9a5a-2f0c5ae5896e}, !- Inlet Node Name 1
  {aff7f5da-63d9-44fb-a9e3-4e9d588a2c74}, !- Inlet Node Name 2
  {177e9402-3675-438b-94c7-c5830cc14676}, !- Inlet Node Name 3
  {d053f178-e4dd-4156-90cc-14059a7e9b83}, !- Inlet Node Name 4
  {24180a79-397f-46b8-b9c8-5cfa711f74a4}, !- Inlet Node Name 5
  {cca6444d-0d8c-4766-b9b1-36d8ccb94880}, !- Inlet Node Name 6
  {94ee6bb7-b6be-4455-91ca-3ffb2a1818b2}, !- Inlet Node Name 7
  {1d6e7bb0-4748-4af5-911f-95838a897f06}; !- Inlet Node Name 8

OS:Connection,
  {9c7a12fd-1f34-4b81-8fae-311a890022ab}, !- Handle
  {61ab076c-9038-4f53-b1ee-823a068684a6}, !- Source Object
  3,                                      !- Outlet Port
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599bbee4-8805-4b62-9842-0af9d483a570}, !- Handle
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Source Object
  2,                                      !- Outlet Port
  {ea6a7ded-87b9-47b6-bac8-28c6aaaf9c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c0a4bea-4b13-4024-9339-9f8ff2394ebf}, !- Handle
  {2b7cceed-c4bd-457e-8c4b-a3ccc3cf8da1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {888e9b90-a9d0-4c7e-9fcc-a68a075ab39a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {f9850e00-f62e-4652-bf32-4b65392f2494}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {b3f41e27-e138-43ff-8e1a-c297cb4bb96b}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  {90bc0a65-9ac9-42f9-9699-ce41c6da0d3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90bc0a65-9ac9-42f9-9699-ce41c6da0d3c}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {121bd321-6c33-436d-b8c1-50d51935a689}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {038fc659-8c3e-4e51-9a0d-83bc1013d20f}, !- Handle
  8 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {b3f41e27-e138-43ff-8e1a-c297cb4bb96b}, !- Schedule Name
  {af66a956-2406-4c3c-ab69-3549c512116f}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {0d0f4ce3-2775-4b32-9bb3-43e06c3b23e4}, !- Handle
  8 Zone VAV 3 Fan,                       !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {62a356ce-6cbd-400c-b8de-a6700ba17f9d}, !- Air Inlet Node Name
  {eb9ec9e8-18ef-42a1-82de-1ede08d8da4c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {eb9ec9e8-18ef-42a1-82de-1ede08d8da4c}, !- Handle
  {0d0f4ce3-2775-4b32-9bb3-43e06c3b23e4}, !- Source Object
  17,                                     !- Outlet Port
  {af66a956-2406-4c3c-ab69-3549c512116f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ecef4764-7e06-42de-b898-5d97cda41e7d}, !- Handle
  8 Zone VAV 3 Main Htg Coil,             !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed017528-61cd-43eb-b058-5c91b5753abd}, !- Water Inlet Node Name
  {8cc2825d-707f-46c7-9f81-4710c6f4d60f}, !- Water Outlet Node Name
  {a4c9f658-cdc1-44ca-a7db-e90f748265e1}, !- Air Inlet Node Name
  {8fcfd10b-ba24-4ce7-8022-4de9ef1c0c37}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58c22879-8e75-4ed5-b375-0ca0bb5aa647}, !- Handle
  8 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {d57211cf-ebe4-4148-acb6-9d5f87ebbadb}, !- Inlet Port
  {ed017528-61cd-43eb-b058-5c91b5753abd}; !- Outlet Port

OS:Connection,
  {d57211cf-ebe4-4148-acb6-9d5f87ebbadb}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  31,                                     !- Outlet Port
  {58c22879-8e75-4ed5-b375-0ca0bb5aa647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {372529b3-4218-4579-8ad8-cb6773c63b93}, !- Handle
  8 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {8cc2825d-707f-46c7-9f81-4710c6f4d60f}, !- Inlet Port
  {7976f97f-54f6-4490-bcab-10da807e8b93}; !- Outlet Port

OS:Connection,
  {ed017528-61cd-43eb-b058-5c91b5753abd}, !- Handle
  {58c22879-8e75-4ed5-b375-0ca0bb5aa647}, !- Source Object
  3,                                      !- Outlet Port
  {ecef4764-7e06-42de-b898-5d97cda41e7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cc2825d-707f-46c7-9f81-4710c6f4d60f}, !- Handle
  {ecef4764-7e06-42de-b898-5d97cda41e7d}, !- Source Object
  6,                                      !- Outlet Port
  {372529b3-4218-4579-8ad8-cb6773c63b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7976f97f-54f6-4490-bcab-10da807e8b93}, !- Handle
  {372529b3-4218-4579-8ad8-cb6773c63b93}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {bb999d67-109a-4954-bd40-1dc5637d8f90}, !- Handle
  8 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {8fcfd10b-ba24-4ce7-8022-4de9ef1c0c37}, !- Inlet Port
  {62a356ce-6cbd-400c-b8de-a6700ba17f9d}; !- Outlet Port

OS:Connection,
  {8fcfd10b-ba24-4ce7-8022-4de9ef1c0c37}, !- Handle
  {ecef4764-7e06-42de-b898-5d97cda41e7d}, !- Source Object
  8,                                      !- Outlet Port
  {bb999d67-109a-4954-bd40-1dc5637d8f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a356ce-6cbd-400c-b8de-a6700ba17f9d}, !- Handle
  {bb999d67-109a-4954-bd40-1dc5637d8f90}, !- Source Object
  3,                                      !- Outlet Port
  {0d0f4ce3-2775-4b32-9bb3-43e06c3b23e4}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ce0993e-6a2b-4092-8c86-76589967c187}, !- Handle
  8 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {ecef4764-7e06-42de-b898-5d97cda41e7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {8fbf56b6-b9ff-491c-ad28-fb0909d82383}, !- Handle
  8 Zone VAV 3 Clg Coil,                  !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ee158e7c-c410-4c09-b8ad-39d59f654e5f}, !- Water Inlet Node Name
  {d1813645-432b-4e4c-996f-f2de37631c27}, !- Water Outlet Node Name
  {067bab3e-00c8-48df-bb0a-700ea3000d3a}, !- Air Inlet Node Name
  {f744b20c-0fc6-4033-8a1f-f09de2cea154}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {57c1c283-e44d-4c54-81b5-b2e277736b55}, !- Handle
  8 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {0b8768ad-3ece-4ba6-adf4-b76d39ddfa25}, !- Inlet Port
  {ee158e7c-c410-4c09-b8ad-39d59f654e5f}; !- Outlet Port

OS:Connection,
  {0b8768ad-3ece-4ba6-adf4-b76d39ddfa25}, !- Handle
  {25e34c03-580d-4996-a020-3598612cdcf8}, !- Source Object
  7,                                      !- Outlet Port
  {57c1c283-e44d-4c54-81b5-b2e277736b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea4b7e4b-6138-4048-b82a-7d67bdef47ae}, !- Handle
  8 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {d1813645-432b-4e4c-996f-f2de37631c27}, !- Inlet Port
  {4bbc208c-1a30-4173-98c2-128f2c6b317f}; !- Outlet Port

OS:Connection,
  {ee158e7c-c410-4c09-b8ad-39d59f654e5f}, !- Handle
  {57c1c283-e44d-4c54-81b5-b2e277736b55}, !- Source Object
  3,                                      !- Outlet Port
  {8fbf56b6-b9ff-491c-ad28-fb0909d82383}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d1813645-432b-4e4c-996f-f2de37631c27}, !- Handle
  {8fbf56b6-b9ff-491c-ad28-fb0909d82383}, !- Source Object
  11,                                     !- Outlet Port
  {ea4b7e4b-6138-4048-b82a-7d67bdef47ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbc208c-1a30-4173-98c2-128f2c6b317f}, !- Handle
  {ea4b7e4b-6138-4048-b82a-7d67bdef47ae}, !- Source Object
  3,                                      !- Outlet Port
  {624cc4d4-7e46-422c-ac9f-9b2f368a62f5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3d7b49c8-19a0-42da-a104-22d2a04b9d77}, !- Handle
  8 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {f744b20c-0fc6-4033-8a1f-f09de2cea154}, !- Inlet Port
  {a4c9f658-cdc1-44ca-a7db-e90f748265e1}; !- Outlet Port

OS:Connection,
  {f744b20c-0fc6-4033-8a1f-f09de2cea154}, !- Handle
  {8fbf56b6-b9ff-491c-ad28-fb0909d82383}, !- Source Object
  13,                                     !- Outlet Port
  {3d7b49c8-19a0-42da-a104-22d2a04b9d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c9f658-cdc1-44ca-a7db-e90f748265e1}, !- Handle
  {3d7b49c8-19a0-42da-a104-22d2a04b9d77}, !- Source Object
  3,                                      !- Outlet Port
  {ecef4764-7e06-42de-b898-5d97cda41e7d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {92a8cfc9-654e-4e6b-a6b4-abb123b3aa7f}, !- Handle
  8 Zone VAV 3 Clg Coil Controller,       !- Name
  {8fbf56b6-b9ff-491c-ad28-fb0909d82383}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {41f78dd9-6051-417b-927a-cc03abb4a732}, !- Handle
  8 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {46f18b98-b637-4664-8685-88d4ded6406f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {46f18b98-b637-4664-8685-88d4ded6406f}, !- Handle
  8 Zone VAV 3 Vent Controller,           !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98ed90aa-019d-477e-9246-27475b940996}, !- Handle
  8 Zone VAV 3 OA System,                 !- Name
  {41f78dd9-6051-417b-927a-cc03abb4a732}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2bb17fd-def4-4523-b40c-04b9de0ead2b}, !- Mixed Air Node Name
  {448ce6cf-6f1b-45d8-a502-e6ebe60a2af2}, !- Outdoor Air Stream Node Name
  {c1b0edc5-cfed-4928-b72e-bb9c3a82245e}, !- Relief Air Stream Node Name
  {58b03422-298a-4164-88f8-be5f164d6d4d}; !- Return Air Stream Node Name

OS:Node,
  {7a20b480-7a7a-4645-9129-4680a23aa2d9}, !- Handle
  8 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {448ce6cf-6f1b-45d8-a502-e6ebe60a2af2}; !- Outlet Port

OS:Connection,
  {448ce6cf-6f1b-45d8-a502-e6ebe60a2af2}, !- Handle
  {7a20b480-7a7a-4645-9129-4680a23aa2d9}, !- Source Object
  3,                                      !- Outlet Port
  {98ed90aa-019d-477e-9246-27475b940996}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92166b43-9503-4dbf-a301-3a0477e518ea}, !- Handle
  8 Zone VAV 3 Relief Air Node,           !- Name
  {c1b0edc5-cfed-4928-b72e-bb9c3a82245e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1b0edc5-cfed-4928-b72e-bb9c3a82245e}, !- Handle
  {98ed90aa-019d-477e-9246-27475b940996}, !- Source Object
  7,                                      !- Outlet Port
  {92166b43-9503-4dbf-a301-3a0477e518ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd885a46-aafe-43aa-9569-50947bd4188f}, !- Handle
  8 Zone VAV 3 Mixed Air Node,            !- Name
  {d2bb17fd-def4-4523-b40c-04b9de0ead2b}, !- Inlet Port
  {067bab3e-00c8-48df-bb0a-700ea3000d3a}; !- Outlet Port

OS:Connection,
  {58b03422-298a-4164-88f8-be5f164d6d4d}, !- Handle
  {73cdc83d-0f7c-4714-9475-7ed4e700a3c0}, !- Source Object
  3,                                      !- Outlet Port
  {98ed90aa-019d-477e-9246-27475b940996}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2bb17fd-def4-4523-b40c-04b9de0ead2b}, !- Handle
  {98ed90aa-019d-477e-9246-27475b940996}, !- Source Object
  5,                                      !- Outlet Port
  {bd885a46-aafe-43aa-9569-50947bd4188f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067bab3e-00c8-48df-bb0a-700ea3000d3a}, !- Handle
  {bd885a46-aafe-43aa-9569-50947bd4188f}, !- Source Object
  3,                                      !- Outlet Port
  {8fbf56b6-b9ff-491c-ad28-fb0909d82383}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9850e00-f62e-4652-bf32-4b65392f2494}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {144cd489-c6fc-4d28-be32-678607996a8b}, !- Control Zone or Zone List Name
  {7003eb43-b0bf-435e-8948-6adc88cf1cf3}, !- Cooling Control Zone or Zone List Name
  {ace19725-da7b-4ac3-b006-81ef9766ac97}, !- Heating Control Zone or Zone List Name
  {dabd0f98-d4cd-466c-aa04-0e0007ee6d30}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {144cd489-c6fc-4d28-be32-678607996a8b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {7003eb43-b0bf-435e-8948-6adc88cf1cf3}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ace19725-da7b-4ac3-b006-81ef9766ac97}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dabd0f98-d4cd-466c-aa04-0e0007ee6d30}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {2fb3d570-1c5c-48a4-9f82-86d990c6878e}, !- Handle
  Building Story 4 ThermalZone Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {72904871-cfa6-493c-bdf2-788482e6ac50}, !- Water Inlet Node Name
  {cffa3530-b634-4734-a272-54b76625fb0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e434ed55-c28b-4fa3-bc2a-c823f0773027}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {3386cbc4-000a-4a5f-a49c-c95d46ff8895}, !- Inlet Port
  {72904871-cfa6-493c-bdf2-788482e6ac50}; !- Outlet Port

OS:Connection,
  {3386cbc4-000a-4a5f-a49c-c95d46ff8895}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  32,                                     !- Outlet Port
  {e434ed55-c28b-4fa3-bc2a-c823f0773027}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d00da5a-f0b4-4087-94cc-33879f045db9}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {cffa3530-b634-4734-a272-54b76625fb0d}, !- Inlet Port
  {08eaf053-64c4-4676-8f8b-12c7eff4b67c}; !- Outlet Port

OS:Connection,
  {72904871-cfa6-493c-bdf2-788482e6ac50}, !- Handle
  {e434ed55-c28b-4fa3-bc2a-c823f0773027}, !- Source Object
  3,                                      !- Outlet Port
  {2fb3d570-1c5c-48a4-9f82-86d990c6878e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cffa3530-b634-4734-a272-54b76625fb0d}, !- Handle
  {2fb3d570-1c5c-48a4-9f82-86d990c6878e}, !- Source Object
  6,                                      !- Outlet Port
  {4d00da5a-f0b4-4087-94cc-33879f045db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08eaf053-64c4-4676-8f8b-12c7eff4b67c}, !- Handle
  {4d00da5a-f0b4-4087-94cc-33879f045db9}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20aa6679-d7f4-440d-ad7c-b069a5d01307}, !- Handle
  Building Story 4 ThermalZone Reheat Coil Controller, !- Name
  {2fb3d570-1c5c-48a4-9f82-86d990c6878e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc8bc8d9-de1c-481b-bcde-618e7d5db476}, !- Handle
  Building Story 4 ThermalZone VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {1dedb9ed-f764-440f-af17-3ab5632285c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2fb3d570-1c5c-48a4-9f82-86d990c6878e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f8397f4b-722e-4a57-8bd4-2f6d7193bec2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {273a0ac2-f855-45bc-81b5-7de1a31a7868}, !- Handle
  Building Story 4 ThermalZone Return Air Node, !- Name
  {01572cc9-8f88-40b4-bc26-76b992161928}, !- Inlet Port
  {1d8f31d5-e98c-46a2-9a5a-2f0c5ae5896e}; !- Outlet Port

OS:Connection,
  {3d0e8048-8cc5-43a5-8213-5357079fb9b3}, !- Handle
  {b2e5bb3b-8bb6-45e3-b57d-1d9aba145159}, !- Source Object
  3,                                      !- Outlet Port
  {e2737388-1fc7-4234-812b-febff78bc6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01572cc9-8f88-40b4-bc26-76b992161928}, !- Handle
  {9a428ff6-156b-4a8f-b66e-0e36d154f720}, !- Source Object
  2,                                      !- Outlet Port
  {273a0ac2-f855-45bc-81b5-7de1a31a7868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8f31d5-e98c-46a2-9a5a-2f0c5ae5896e}, !- Handle
  {273a0ac2-f855-45bc-81b5-7de1a31a7868}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b16bdae-db77-44fd-8eda-8d95fe040fbb}, !- Handle
  Building Story 4 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {7473efc5-e654-466a-a69b-e8f2b9fee8ac}, !- Inlet Port
  {1dedb9ed-f764-440f-af17-3ab5632285c8}; !- Outlet Port

OS:Connection,
  {7473efc5-e654-466a-a69b-e8f2b9fee8ac}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  3,                                      !- Outlet Port
  {8b16bdae-db77-44fd-8eda-8d95fe040fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dedb9ed-f764-440f-af17-3ab5632285c8}, !- Handle
  {8b16bdae-db77-44fd-8eda-8d95fe040fbb}, !- Source Object
  3,                                      !- Outlet Port
  {fc8bc8d9-de1c-481b-bcde-618e7d5db476}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8397f4b-722e-4a57-8bd4-2f6d7193bec2}, !- Handle
  {fc8bc8d9-de1c-481b-bcde-618e7d5db476}, !- Source Object
  12,                                     !- Outlet Port
  {b2e5bb3b-8bb6-45e3-b57d-1d9aba145159}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bade6c5e-1e51-42fc-a931-0b348d3196d3}, !- Handle
  Building Story 4 ThermalZone 3 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8531cd84-86ef-4b19-93cd-610685b225f8}, !- Water Inlet Node Name
  {35eb4ef1-1ce0-4118-8793-e96132f1b5ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {34f9bc38-2ceb-4323-9698-d001d69fba9b}, !- Handle
  Building Story 4 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {1b763917-06ec-4528-b8ea-9bb08d866dd5}, !- Inlet Port
  {8531cd84-86ef-4b19-93cd-610685b225f8}; !- Outlet Port

OS:Connection,
  {1b763917-06ec-4528-b8ea-9bb08d866dd5}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  33,                                     !- Outlet Port
  {34f9bc38-2ceb-4323-9698-d001d69fba9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7c235e8-2f0f-4a90-bf48-29b24b29884a}, !- Handle
  Building Story 4 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {35eb4ef1-1ce0-4118-8793-e96132f1b5ca}, !- Inlet Port
  {ae9c752b-bb7f-46ee-b23a-ec0648641cee}; !- Outlet Port

OS:Connection,
  {8531cd84-86ef-4b19-93cd-610685b225f8}, !- Handle
  {34f9bc38-2ceb-4323-9698-d001d69fba9b}, !- Source Object
  3,                                      !- Outlet Port
  {bade6c5e-1e51-42fc-a931-0b348d3196d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35eb4ef1-1ce0-4118-8793-e96132f1b5ca}, !- Handle
  {bade6c5e-1e51-42fc-a931-0b348d3196d3}, !- Source Object
  6,                                      !- Outlet Port
  {f7c235e8-2f0f-4a90-bf48-29b24b29884a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9c752b-bb7f-46ee-b23a-ec0648641cee}, !- Handle
  {f7c235e8-2f0f-4a90-bf48-29b24b29884a}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d4614c06-7c4d-48d9-b0b0-aa93127ebb57}, !- Handle
  Building Story 4 ThermalZone 3 Reheat Coil Controller, !- Name
  {bade6c5e-1e51-42fc-a931-0b348d3196d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4fe1dc2-2a43-42d8-8e36-0bda75b320a3}, !- Handle
  Building Story 4 ThermalZone 3 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {deba1fbd-a04c-417d-8901-fcc9119770ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bade6c5e-1e51-42fc-a931-0b348d3196d3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1fbbc8a7-167a-4ff3-b56b-75413e03a002}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0fe051b-2369-4766-ad2e-30d3df5344e7}, !- Handle
  Building Story 4 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {1fbbc8a7-167a-4ff3-b56b-75413e03a002}, !- Inlet Port
  {406c5694-9992-4d63-9d44-dc8332cc8040}; !- Outlet Port

OS:Node,
  {ca9e2ab3-3b41-46c6-a134-b72cb18d481a}, !- Handle
  Building Story 4 ThermalZone 3 Return Air Node, !- Name
  {8c6fc506-40f4-4603-9e62-0de1144778b5}, !- Inlet Port
  {aff7f5da-63d9-44fb-a9e3-4e9d588a2c74}; !- Outlet Port

OS:Connection,
  {406c5694-9992-4d63-9d44-dc8332cc8040}, !- Handle
  {e0fe051b-2369-4766-ad2e-30d3df5344e7}, !- Source Object
  3,                                      !- Outlet Port
  {f4b7f1fb-3ca9-47ba-90a3-6e91d61ef482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6fc506-40f4-4603-9e62-0de1144778b5}, !- Handle
  {1adf47f1-6fcd-434a-b57c-ff5689c4dad5}, !- Source Object
  2,                                      !- Outlet Port
  {ca9e2ab3-3b41-46c6-a134-b72cb18d481a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff7f5da-63d9-44fb-a9e3-4e9d588a2c74}, !- Handle
  {ca9e2ab3-3b41-46c6-a134-b72cb18d481a}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {65cec503-3cb0-4405-8ef7-1163ed25e995}, !- Handle
  Building Story 4 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {1c32ceb9-84f0-4318-ac86-dcaf9b9460b7}, !- Inlet Port
  {deba1fbd-a04c-417d-8901-fcc9119770ba}; !- Outlet Port

OS:Connection,
  {1c32ceb9-84f0-4318-ac86-dcaf9b9460b7}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  4,                                      !- Outlet Port
  {65cec503-3cb0-4405-8ef7-1163ed25e995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deba1fbd-a04c-417d-8901-fcc9119770ba}, !- Handle
  {65cec503-3cb0-4405-8ef7-1163ed25e995}, !- Source Object
  3,                                      !- Outlet Port
  {d4fe1dc2-2a43-42d8-8e36-0bda75b320a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fbbc8a7-167a-4ff3-b56b-75413e03a002}, !- Handle
  {d4fe1dc2-2a43-42d8-8e36-0bda75b320a3}, !- Source Object
  12,                                     !- Outlet Port
  {e0fe051b-2369-4766-ad2e-30d3df5344e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97e1d90d-2f80-43ec-9cc9-541227213d5c}, !- Handle
  Building Story 4 ThermalZone 4 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9344653-0c22-48e7-a6fc-1fc3df32099a}, !- Water Inlet Node Name
  {60148ecc-7cda-4cf0-90c7-1a80baa3609e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa4d75b4-9fec-44e5-ae1a-13ff04442fd3}, !- Handle
  Building Story 4 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {02596a9e-06e5-4d5d-a514-ee0860103381}, !- Inlet Port
  {d9344653-0c22-48e7-a6fc-1fc3df32099a}; !- Outlet Port

OS:Connection,
  {02596a9e-06e5-4d5d-a514-ee0860103381}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  34,                                     !- Outlet Port
  {fa4d75b4-9fec-44e5-ae1a-13ff04442fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1247c5a-61b0-47b9-b61b-efc0e1a592d2}, !- Handle
  Building Story 4 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {60148ecc-7cda-4cf0-90c7-1a80baa3609e}, !- Inlet Port
  {411a85ea-f4ac-485b-83ec-0a461ea6f84d}; !- Outlet Port

OS:Connection,
  {d9344653-0c22-48e7-a6fc-1fc3df32099a}, !- Handle
  {fa4d75b4-9fec-44e5-ae1a-13ff04442fd3}, !- Source Object
  3,                                      !- Outlet Port
  {97e1d90d-2f80-43ec-9cc9-541227213d5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60148ecc-7cda-4cf0-90c7-1a80baa3609e}, !- Handle
  {97e1d90d-2f80-43ec-9cc9-541227213d5c}, !- Source Object
  6,                                      !- Outlet Port
  {b1247c5a-61b0-47b9-b61b-efc0e1a592d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411a85ea-f4ac-485b-83ec-0a461ea6f84d}, !- Handle
  {b1247c5a-61b0-47b9-b61b-efc0e1a592d2}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e473a4a8-909b-49ea-b337-8e2d063ff017}, !- Handle
  Building Story 4 ThermalZone 4 Reheat Coil Controller, !- Name
  {97e1d90d-2f80-43ec-9cc9-541227213d5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7c05a6bd-ef70-4661-87f3-61c8ad2addc1}, !- Handle
  Building Story 4 ThermalZone 4 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {392846af-e0ff-4e1e-a4e5-b53fc501416a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97e1d90d-2f80-43ec-9cc9-541227213d5c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {15173674-c42a-410a-926e-4e2423b3ea57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5fc4fba-ce4f-48ac-8631-4d6540c9993f}, !- Handle
  Building Story 4 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {15173674-c42a-410a-926e-4e2423b3ea57}, !- Inlet Port
  {3d8520f8-ce7f-4e3b-ac0e-dde8a786ab71}; !- Outlet Port

OS:Node,
  {d28b6666-39b6-446a-995f-4c88b0fd7ff4}, !- Handle
  Building Story 4 ThermalZone 4 Return Air Node, !- Name
  {c1f7bd13-4b62-4e90-8ccd-9020f2727738}, !- Inlet Port
  {177e9402-3675-438b-94c7-c5830cc14676}; !- Outlet Port

OS:Connection,
  {3d8520f8-ce7f-4e3b-ac0e-dde8a786ab71}, !- Handle
  {c5fc4fba-ce4f-48ac-8631-4d6540c9993f}, !- Source Object
  3,                                      !- Outlet Port
  {5f4ebdff-ba3d-4156-bca1-f37e27188651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f7bd13-4b62-4e90-8ccd-9020f2727738}, !- Handle
  {2eeafd6f-682b-4a6a-b3f7-643f3b3ec2c0}, !- Source Object
  2,                                      !- Outlet Port
  {d28b6666-39b6-446a-995f-4c88b0fd7ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177e9402-3675-438b-94c7-c5830cc14676}, !- Handle
  {d28b6666-39b6-446a-995f-4c88b0fd7ff4}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {43d2a7c6-937d-4aa6-9213-b8a2b55486fe}, !- Handle
  Building Story 4 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {05023b3c-43aa-4ec1-94bc-9dccb7a5dec8}, !- Inlet Port
  {392846af-e0ff-4e1e-a4e5-b53fc501416a}; !- Outlet Port

OS:Connection,
  {05023b3c-43aa-4ec1-94bc-9dccb7a5dec8}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  5,                                      !- Outlet Port
  {43d2a7c6-937d-4aa6-9213-b8a2b55486fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392846af-e0ff-4e1e-a4e5-b53fc501416a}, !- Handle
  {43d2a7c6-937d-4aa6-9213-b8a2b55486fe}, !- Source Object
  3,                                      !- Outlet Port
  {7c05a6bd-ef70-4661-87f3-61c8ad2addc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15173674-c42a-410a-926e-4e2423b3ea57}, !- Handle
  {7c05a6bd-ef70-4661-87f3-61c8ad2addc1}, !- Source Object
  12,                                     !- Outlet Port
  {c5fc4fba-ce4f-48ac-8631-4d6540c9993f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {468a195f-7e9c-48f4-b518-5acf388a5913}, !- Handle
  Building Story 4 ThermalZone 7 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c73cc8ad-af0b-4f0a-aea2-b85ead10c37d}, !- Water Inlet Node Name
  {b1ce59f7-e24d-46e0-8216-16451eec39cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7599b16e-6ff9-4668-8b28-ff7e9c8840f7}, !- Handle
  Building Story 4 ThermalZone 7 Reheat Coil Inlet Water Node, !- Name
  {38589147-c898-473f-b14d-e01537039c4e}, !- Inlet Port
  {c73cc8ad-af0b-4f0a-aea2-b85ead10c37d}; !- Outlet Port

OS:Connection,
  {38589147-c898-473f-b14d-e01537039c4e}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  35,                                     !- Outlet Port
  {7599b16e-6ff9-4668-8b28-ff7e9c8840f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f5f2598-ddc6-44d7-8590-e5e527f97e58}, !- Handle
  Building Story 4 ThermalZone 7 Reheat Coil Outlet Water Node, !- Name
  {b1ce59f7-e24d-46e0-8216-16451eec39cd}, !- Inlet Port
  {9f56ba84-fb6d-4d24-810e-0a8143095ad0}; !- Outlet Port

OS:Connection,
  {c73cc8ad-af0b-4f0a-aea2-b85ead10c37d}, !- Handle
  {7599b16e-6ff9-4668-8b28-ff7e9c8840f7}, !- Source Object
  3,                                      !- Outlet Port
  {468a195f-7e9c-48f4-b518-5acf388a5913}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1ce59f7-e24d-46e0-8216-16451eec39cd}, !- Handle
  {468a195f-7e9c-48f4-b518-5acf388a5913}, !- Source Object
  6,                                      !- Outlet Port
  {8f5f2598-ddc6-44d7-8590-e5e527f97e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f56ba84-fb6d-4d24-810e-0a8143095ad0}, !- Handle
  {8f5f2598-ddc6-44d7-8590-e5e527f97e58}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a66d887d-fed4-4095-89bb-f2c8a8191b4a}, !- Handle
  Building Story 4 ThermalZone 7 Reheat Coil Controller, !- Name
  {468a195f-7e9c-48f4-b518-5acf388a5913}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0bbf7d93-9d08-40db-ac88-753c42fabc6f}, !- Handle
  Building Story 4 ThermalZone 7 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {9c93188b-89bd-428a-8938-d8562c277229}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {468a195f-7e9c-48f4-b518-5acf388a5913}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c446b9f-ca66-4687-8306-b08da8ae6b19}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b4fc0106-ddb2-4944-a849-c1e05fe2cf95}, !- Handle
  Building Story 4 ThermalZone 7 VAV Terminal Outlet Air Node, !- Name
  {1c446b9f-ca66-4687-8306-b08da8ae6b19}, !- Inlet Port
  {eaff28d9-b6bc-4f83-baa6-f13cd11069cd}; !- Outlet Port

OS:Node,
  {ca5fe177-9703-4916-8611-8878f2a57a0d}, !- Handle
  Building Story 4 ThermalZone 7 Return Air Node, !- Name
  {5027c826-7af2-4bdb-96c6-577c9254105d}, !- Inlet Port
  {d053f178-e4dd-4156-90cc-14059a7e9b83}; !- Outlet Port

OS:Connection,
  {eaff28d9-b6bc-4f83-baa6-f13cd11069cd}, !- Handle
  {b4fc0106-ddb2-4944-a849-c1e05fe2cf95}, !- Source Object
  3,                                      !- Outlet Port
  {451f23a6-0d88-4fa0-bb8f-0a3fcdfa2ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5027c826-7af2-4bdb-96c6-577c9254105d}, !- Handle
  {20e6d22e-2fda-4915-9396-4d08d355977e}, !- Source Object
  2,                                      !- Outlet Port
  {ca5fe177-9703-4916-8611-8878f2a57a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d053f178-e4dd-4156-90cc-14059a7e9b83}, !- Handle
  {ca5fe177-9703-4916-8611-8878f2a57a0d}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1cda48c-e244-4e59-926c-2bce82b0bd01}, !- Handle
  Building Story 4 ThermalZone 7 VAV Terminal Inlet Air Node, !- Name
  {8469d6c1-e3cf-45ef-b466-24199eda134d}, !- Inlet Port
  {9c93188b-89bd-428a-8938-d8562c277229}; !- Outlet Port

OS:Connection,
  {8469d6c1-e3cf-45ef-b466-24199eda134d}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  6,                                      !- Outlet Port
  {d1cda48c-e244-4e59-926c-2bce82b0bd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c93188b-89bd-428a-8938-d8562c277229}, !- Handle
  {d1cda48c-e244-4e59-926c-2bce82b0bd01}, !- Source Object
  3,                                      !- Outlet Port
  {0bbf7d93-9d08-40db-ac88-753c42fabc6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c446b9f-ca66-4687-8306-b08da8ae6b19}, !- Handle
  {0bbf7d93-9d08-40db-ac88-753c42fabc6f}, !- Source Object
  12,                                     !- Outlet Port
  {b4fc0106-ddb2-4944-a849-c1e05fe2cf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {988bd3dd-a0f6-49da-97fc-4663c40e846a}, !- Handle
  Building Story 4 ThermalZone 6 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a63e22ed-4608-41ea-bd1b-39d77d1928e8}, !- Water Inlet Node Name
  {953efe2d-c795-4a40-94bb-71f5aecfb19f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe9d9607-896b-4ea5-b92b-4814f376bdb1}, !- Handle
  Building Story 4 ThermalZone 6 Reheat Coil Inlet Water Node, !- Name
  {bd2a910b-980a-4929-b4c9-35b70a8b3aa8}, !- Inlet Port
  {a63e22ed-4608-41ea-bd1b-39d77d1928e8}; !- Outlet Port

OS:Connection,
  {bd2a910b-980a-4929-b4c9-35b70a8b3aa8}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  36,                                     !- Outlet Port
  {fe9d9607-896b-4ea5-b92b-4814f376bdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a709aa2-96b0-4151-a07b-dbd8ad27b460}, !- Handle
  Building Story 4 ThermalZone 6 Reheat Coil Outlet Water Node, !- Name
  {953efe2d-c795-4a40-94bb-71f5aecfb19f}, !- Inlet Port
  {9a8a8d25-b804-4fa5-9ce0-f93754758f46}; !- Outlet Port

OS:Connection,
  {a63e22ed-4608-41ea-bd1b-39d77d1928e8}, !- Handle
  {fe9d9607-896b-4ea5-b92b-4814f376bdb1}, !- Source Object
  3,                                      !- Outlet Port
  {988bd3dd-a0f6-49da-97fc-4663c40e846a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {953efe2d-c795-4a40-94bb-71f5aecfb19f}, !- Handle
  {988bd3dd-a0f6-49da-97fc-4663c40e846a}, !- Source Object
  6,                                      !- Outlet Port
  {7a709aa2-96b0-4151-a07b-dbd8ad27b460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8a8d25-b804-4fa5-9ce0-f93754758f46}, !- Handle
  {7a709aa2-96b0-4151-a07b-dbd8ad27b460}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e03245f3-bbad-4c03-b9d8-d63bce068c8d}, !- Handle
  Building Story 4 ThermalZone 6 Reheat Coil Controller, !- Name
  {988bd3dd-a0f6-49da-97fc-4663c40e846a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f331e12a-f00a-4c3d-9ff2-aeb5ed384477}, !- Handle
  Building Story 4 ThermalZone 6 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {5dc65897-eba8-4ad6-98eb-a573be46ef8e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {988bd3dd-a0f6-49da-97fc-4663c40e846a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {20fdcfa0-efda-45a5-bf42-24cb6580a105}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {45d22ac1-dec1-4fb2-89d3-3635e0cea9d1}, !- Handle
  Building Story 4 ThermalZone 6 VAV Terminal Outlet Air Node, !- Name
  {20fdcfa0-efda-45a5-bf42-24cb6580a105}, !- Inlet Port
  {7419b0a9-2a9b-45bc-98a8-9594088bdf47}; !- Outlet Port

OS:Node,
  {9311567a-44e9-45de-92f4-a0506657d90a}, !- Handle
  Building Story 4 ThermalZone 6 Return Air Node, !- Name
  {5942e405-c5df-4091-9793-44bed61f380b}, !- Inlet Port
  {24180a79-397f-46b8-b9c8-5cfa711f74a4}; !- Outlet Port

OS:Connection,
  {7419b0a9-2a9b-45bc-98a8-9594088bdf47}, !- Handle
  {45d22ac1-dec1-4fb2-89d3-3635e0cea9d1}, !- Source Object
  3,                                      !- Outlet Port
  {ded4c18f-cac1-4c8c-a62b-a9d250a9eca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5942e405-c5df-4091-9793-44bed61f380b}, !- Handle
  {db740ce9-b286-4e41-bfbe-3aa5f088ff2e}, !- Source Object
  2,                                      !- Outlet Port
  {9311567a-44e9-45de-92f4-a0506657d90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24180a79-397f-46b8-b9c8-5cfa711f74a4}, !- Handle
  {9311567a-44e9-45de-92f4-a0506657d90a}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8af03cba-65a3-45ba-9ac2-8581ee11fca9}, !- Handle
  Building Story 4 ThermalZone 6 VAV Terminal Inlet Air Node, !- Name
  {787ec4ed-a6d5-4006-b832-107bb20818db}, !- Inlet Port
  {5dc65897-eba8-4ad6-98eb-a573be46ef8e}; !- Outlet Port

OS:Connection,
  {787ec4ed-a6d5-4006-b832-107bb20818db}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  7,                                      !- Outlet Port
  {8af03cba-65a3-45ba-9ac2-8581ee11fca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc65897-eba8-4ad6-98eb-a573be46ef8e}, !- Handle
  {8af03cba-65a3-45ba-9ac2-8581ee11fca9}, !- Source Object
  3,                                      !- Outlet Port
  {f331e12a-f00a-4c3d-9ff2-aeb5ed384477}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20fdcfa0-efda-45a5-bf42-24cb6580a105}, !- Handle
  {f331e12a-f00a-4c3d-9ff2-aeb5ed384477}, !- Source Object
  12,                                     !- Outlet Port
  {45d22ac1-dec1-4fb2-89d3-3635e0cea9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f529cb0d-7397-4966-86df-c83282c87d95}, !- Handle
  Building Story 4 ThermalZone 1 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {459db9ce-221e-4724-be64-ad7e6d33ed48}, !- Water Inlet Node Name
  {644654bc-4c3d-4617-a4b9-7808887543ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3123be7-3051-4853-9a9a-57ae8397fdd9}, !- Handle
  Building Story 4 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {402841da-a16b-447d-b874-afa3bbfa13d4}, !- Inlet Port
  {459db9ce-221e-4724-be64-ad7e6d33ed48}; !- Outlet Port

OS:Connection,
  {402841da-a16b-447d-b874-afa3bbfa13d4}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  37,                                     !- Outlet Port
  {c3123be7-3051-4853-9a9a-57ae8397fdd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2878e67-daae-4a03-b024-2813367dd826}, !- Handle
  Building Story 4 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {644654bc-4c3d-4617-a4b9-7808887543ac}, !- Inlet Port
  {fb468a01-f947-462e-84a4-dedd57d62025}; !- Outlet Port

OS:Connection,
  {459db9ce-221e-4724-be64-ad7e6d33ed48}, !- Handle
  {c3123be7-3051-4853-9a9a-57ae8397fdd9}, !- Source Object
  3,                                      !- Outlet Port
  {f529cb0d-7397-4966-86df-c83282c87d95}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {644654bc-4c3d-4617-a4b9-7808887543ac}, !- Handle
  {f529cb0d-7397-4966-86df-c83282c87d95}, !- Source Object
  6,                                      !- Outlet Port
  {c2878e67-daae-4a03-b024-2813367dd826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb468a01-f947-462e-84a4-dedd57d62025}, !- Handle
  {c2878e67-daae-4a03-b024-2813367dd826}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00751603-4224-420e-8009-fd6a43ffe12e}, !- Handle
  Building Story 4 ThermalZone 1 Reheat Coil Controller, !- Name
  {f529cb0d-7397-4966-86df-c83282c87d95}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11d14539-6e8b-4066-9a37-e87e050467c2}, !- Handle
  Building Story 4 ThermalZone 1 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {7d71ca7f-ed9e-40d6-ae40-7fb36ca82d34}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f529cb0d-7397-4966-86df-c83282c87d95}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d97e768d-b372-4eff-8843-67aeb450d972}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3470e3b2-29cb-4cf5-a43b-329c80dfeb81}, !- Handle
  Building Story 4 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {d97e768d-b372-4eff-8843-67aeb450d972}, !- Inlet Port
  {510076d8-d2cf-4828-9025-6414319f3dc9}; !- Outlet Port

OS:Node,
  {a15c9542-6cc7-4036-b31e-78c6108503a6}, !- Handle
  Building Story 4 ThermalZone 1 Return Air Node, !- Name
  {452d7b1f-766e-4390-84c9-162c1e414112}, !- Inlet Port
  {cca6444d-0d8c-4766-b9b1-36d8ccb94880}; !- Outlet Port

OS:Connection,
  {510076d8-d2cf-4828-9025-6414319f3dc9}, !- Handle
  {3470e3b2-29cb-4cf5-a43b-329c80dfeb81}, !- Source Object
  3,                                      !- Outlet Port
  {37cddefc-fe89-4be2-872c-767b9f2ec050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452d7b1f-766e-4390-84c9-162c1e414112}, !- Handle
  {9a2a702e-2570-47dc-ad9f-0419abf4d428}, !- Source Object
  2,                                      !- Outlet Port
  {a15c9542-6cc7-4036-b31e-78c6108503a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca6444d-0d8c-4766-b9b1-36d8ccb94880}, !- Handle
  {a15c9542-6cc7-4036-b31e-78c6108503a6}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {093cf278-ce21-4b41-b68c-aeab8150bec2}, !- Handle
  Building Story 4 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {34cc86b1-ca6e-468f-b37b-50f063b579d3}, !- Inlet Port
  {7d71ca7f-ed9e-40d6-ae40-7fb36ca82d34}; !- Outlet Port

OS:Connection,
  {34cc86b1-ca6e-468f-b37b-50f063b579d3}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  8,                                      !- Outlet Port
  {093cf278-ce21-4b41-b68c-aeab8150bec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d71ca7f-ed9e-40d6-ae40-7fb36ca82d34}, !- Handle
  {093cf278-ce21-4b41-b68c-aeab8150bec2}, !- Source Object
  3,                                      !- Outlet Port
  {11d14539-6e8b-4066-9a37-e87e050467c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d97e768d-b372-4eff-8843-67aeb450d972}, !- Handle
  {11d14539-6e8b-4066-9a37-e87e050467c2}, !- Source Object
  12,                                     !- Outlet Port
  {3470e3b2-29cb-4cf5-a43b-329c80dfeb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5c4fa246-8c32-4a58-84f1-8ea6785ffb7b}, !- Handle
  Building Story 4 ThermalZone 2 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7f8d629d-c23f-42bd-8f92-7b181acbfac5}, !- Water Inlet Node Name
  {743c547a-6306-427f-840b-cc349a70f553}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0dbe2676-609c-4b2c-987f-1a684e78751d}, !- Handle
  Building Story 4 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {2f7b81e3-d872-452a-89c6-ab5a0017f913}, !- Inlet Port
  {7f8d629d-c23f-42bd-8f92-7b181acbfac5}; !- Outlet Port

OS:Connection,
  {2f7b81e3-d872-452a-89c6-ab5a0017f913}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  38,                                     !- Outlet Port
  {0dbe2676-609c-4b2c-987f-1a684e78751d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd2d9404-afb7-4e74-b2b8-fef9849256d1}, !- Handle
  Building Story 4 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {743c547a-6306-427f-840b-cc349a70f553}, !- Inlet Port
  {b23ec4a6-bd59-41a6-8494-8fb4e64bd5c3}; !- Outlet Port

OS:Connection,
  {7f8d629d-c23f-42bd-8f92-7b181acbfac5}, !- Handle
  {0dbe2676-609c-4b2c-987f-1a684e78751d}, !- Source Object
  3,                                      !- Outlet Port
  {5c4fa246-8c32-4a58-84f1-8ea6785ffb7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {743c547a-6306-427f-840b-cc349a70f553}, !- Handle
  {5c4fa246-8c32-4a58-84f1-8ea6785ffb7b}, !- Source Object
  6,                                      !- Outlet Port
  {cd2d9404-afb7-4e74-b2b8-fef9849256d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23ec4a6-bd59-41a6-8494-8fb4e64bd5c3}, !- Handle
  {cd2d9404-afb7-4e74-b2b8-fef9849256d1}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d79ae071-9613-41af-892f-6f28e7f45adc}, !- Handle
  Building Story 4 ThermalZone 2 Reheat Coil Controller, !- Name
  {5c4fa246-8c32-4a58-84f1-8ea6785ffb7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {85480873-aa45-4a70-a301-beaa0bc64044}, !- Handle
  Building Story 4 ThermalZone 2 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {9e531ff5-4b2e-40a8-9855-dbcb37d33bf6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c4fa246-8c32-4a58-84f1-8ea6785ffb7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {81c41b68-ca72-4560-8c8a-36acb6bb36f0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {571ac02f-4c22-44c6-9265-85e434991b25}, !- Handle
  Building Story 4 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {81c41b68-ca72-4560-8c8a-36acb6bb36f0}, !- Inlet Port
  {999dae23-2cba-4c03-965e-c2670cb65990}; !- Outlet Port

OS:Node,
  {30fdab28-2f3d-4abb-9a41-584849ed8e10}, !- Handle
  Building Story 4 ThermalZone 2 Return Air Node, !- Name
  {d865d274-4901-4f51-a7da-bab63019f2d1}, !- Inlet Port
  {94ee6bb7-b6be-4455-91ca-3ffb2a1818b2}; !- Outlet Port

OS:Connection,
  {999dae23-2cba-4c03-965e-c2670cb65990}, !- Handle
  {571ac02f-4c22-44c6-9265-85e434991b25}, !- Source Object
  3,                                      !- Outlet Port
  {475a0de1-0fdf-4d33-b965-0fe39a37e417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d865d274-4901-4f51-a7da-bab63019f2d1}, !- Handle
  {76c55732-58c6-4973-a10a-b52e07e57ce1}, !- Source Object
  2,                                      !- Outlet Port
  {30fdab28-2f3d-4abb-9a41-584849ed8e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ee6bb7-b6be-4455-91ca-3ffb2a1818b2}, !- Handle
  {30fdab28-2f3d-4abb-9a41-584849ed8e10}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {54f9c12e-a59e-4f16-b11c-6d4e6d86c9f3}, !- Handle
  Building Story 4 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {42b1a73a-ea73-4f78-b35a-899dbda0752d}, !- Inlet Port
  {9e531ff5-4b2e-40a8-9855-dbcb37d33bf6}; !- Outlet Port

OS:Connection,
  {42b1a73a-ea73-4f78-b35a-899dbda0752d}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  9,                                      !- Outlet Port
  {54f9c12e-a59e-4f16-b11c-6d4e6d86c9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e531ff5-4b2e-40a8-9855-dbcb37d33bf6}, !- Handle
  {54f9c12e-a59e-4f16-b11c-6d4e6d86c9f3}, !- Source Object
  3,                                      !- Outlet Port
  {85480873-aa45-4a70-a301-beaa0bc64044}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81c41b68-ca72-4560-8c8a-36acb6bb36f0}, !- Handle
  {85480873-aa45-4a70-a301-beaa0bc64044}, !- Source Object
  12,                                     !- Outlet Port
  {571ac02f-4c22-44c6-9265-85e434991b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {71a69768-afd1-44ac-8a73-f423a303ab8b}, !- Handle
  Building Story 4 ThermalZone 5 Reheat Coil, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7817561c-7267-4861-9373-1a80bcfa5733}, !- Water Inlet Node Name
  {6f37e762-2823-4fd0-862c-dd30fc4f6dee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {306b7b84-634a-4ee0-bc22-98edd8f779e2}, !- Handle
  Building Story 4 ThermalZone 5 Reheat Coil Inlet Water Node, !- Name
  {9661a058-b265-402c-abf4-2d7018c6a1c3}, !- Inlet Port
  {7817561c-7267-4861-9373-1a80bcfa5733}; !- Outlet Port

OS:Connection,
  {9661a058-b265-402c-abf4-2d7018c6a1c3}, !- Handle
  {74048cfd-d03b-480c-a38c-7907b9fb1d76}, !- Source Object
  39,                                     !- Outlet Port
  {306b7b84-634a-4ee0-bc22-98edd8f779e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2949ac5b-66b0-44bb-8062-fe984d128d99}, !- Handle
  Building Story 4 ThermalZone 5 Reheat Coil Outlet Water Node, !- Name
  {6f37e762-2823-4fd0-862c-dd30fc4f6dee}, !- Inlet Port
  {22b607a7-b2a7-4f18-a8c0-ccb170058b5c}; !- Outlet Port

OS:Connection,
  {7817561c-7267-4861-9373-1a80bcfa5733}, !- Handle
  {306b7b84-634a-4ee0-bc22-98edd8f779e2}, !- Source Object
  3,                                      !- Outlet Port
  {71a69768-afd1-44ac-8a73-f423a303ab8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f37e762-2823-4fd0-862c-dd30fc4f6dee}, !- Handle
  {71a69768-afd1-44ac-8a73-f423a303ab8b}, !- Source Object
  6,                                      !- Outlet Port
  {2949ac5b-66b0-44bb-8062-fe984d128d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b607a7-b2a7-4f18-a8c0-ccb170058b5c}, !- Handle
  {2949ac5b-66b0-44bb-8062-fe984d128d99}, !- Source Object
  3,                                      !- Outlet Port
  {0fea0fb9-fbfa-4e3d-a231-075872c0e9b7}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d641d139-46f0-4399-98ca-cbcf4c437212}, !- Handle
  Building Story 4 ThermalZone 5 Reheat Coil Controller, !- Name
  {71a69768-afd1-44ac-8a73-f423a303ab8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0e67c205-1148-40ba-962c-a345b0a18113}, !- Handle
  Building Story 4 ThermalZone 5 VAV Terminal, !- Name
  {6358f39f-4ef3-41c5-bd84-737937534b9b}, !- Availability Schedule Name
  {f802e3df-3535-4cdc-9258-4cd7a776a8c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {71a69768-afd1-44ac-8a73-f423a303ab8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e46e55a-2477-4ba6-a16e-3be12820ba8f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1f4771f8-267a-4a51-9a2b-ef2e02a288ab}, !- Handle
  Building Story 4 ThermalZone 5 VAV Terminal Outlet Air Node, !- Name
  {3e46e55a-2477-4ba6-a16e-3be12820ba8f}, !- Inlet Port
  {e904c4c8-7fcd-4782-a0ae-769be39bf42f}; !- Outlet Port

OS:Node,
  {c33c8f0a-6ae0-4af9-978d-051f87f390d7}, !- Handle
  Building Story 4 ThermalZone 5 Return Air Node, !- Name
  {e00bd4d8-20b9-411b-95c5-cc4062ee7b79}, !- Inlet Port
  {1d6e7bb0-4748-4af5-911f-95838a897f06}; !- Outlet Port

OS:Connection,
  {e904c4c8-7fcd-4782-a0ae-769be39bf42f}, !- Handle
  {1f4771f8-267a-4a51-9a2b-ef2e02a288ab}, !- Source Object
  3,                                      !- Outlet Port
  {2c0b38f0-ba18-4bbd-9f7e-5183f8a4cbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e00bd4d8-20b9-411b-95c5-cc4062ee7b79}, !- Handle
  {f81218e2-99b4-46fc-8e7e-e5a6d364c666}, !- Source Object
  2,                                      !- Outlet Port
  {c33c8f0a-6ae0-4af9-978d-051f87f390d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6e7bb0-4748-4af5-911f-95838a897f06}, !- Handle
  {c33c8f0a-6ae0-4af9-978d-051f87f390d7}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f668e-2f8c-45f9-af6f-54eaa69adadf}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {4f3a6937-092e-4498-9290-986163f4b34a}, !- Handle
  Building Story 4 ThermalZone 5 VAV Terminal Inlet Air Node, !- Name
  {02411ff4-437b-4692-bc26-931cbb47fe2e}, !- Inlet Port
  {f802e3df-3535-4cdc-9258-4cd7a776a8c4}; !- Outlet Port

OS:Connection,
  {02411ff4-437b-4692-bc26-931cbb47fe2e}, !- Handle
  {2492c481-6d44-44fd-808b-bd09ec064db6}, !- Source Object
  10,                                     !- Outlet Port
  {4f3a6937-092e-4498-9290-986163f4b34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f802e3df-3535-4cdc-9258-4cd7a776a8c4}, !- Handle
  {4f3a6937-092e-4498-9290-986163f4b34a}, !- Source Object
  3,                                      !- Outlet Port
  {0e67c205-1148-40ba-962c-a345b0a18113}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e46e55a-2477-4ba6-a16e-3be12820ba8f}, !- Handle
  {0e67c205-1148-40ba-962c-a345b0a18113}, !- Source Object
  12,                                     !- Outlet Port
  {1f4771f8-267a-4a51-9a2b-ef2e02a288ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ac4c4af9-469b-4c71-8da3-73a3a537bd74}, !- Handle
  {4aeb0e36-06dc-44ae-944e-cdaf7d3a10a4}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

