    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1046.92</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.45</td>
    <td align="right">     1304.99</td>
    <td align="right">      591.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1304.99</td>
    <td align="right">      139.63</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     2217.61</td>
    <td align="right">      829.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     2217.61</td>
    <td align="right">      312.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     4607.38</td>
    <td align="right">     1621.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     4607.38</td>
    <td align="right">      691.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.42</td>
    <td align="right">     1547.48</td>
    <td align="right">      651.49</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.12</td>
    <td align="right">     1547.48</td>
    <td align="right">      188.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     4290.04</td>
    <td align="right">     1904.78</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     4290.04</td>
    <td align="right">      476.19</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1246.88</td>
    <td align="right">      549.87</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1246.88</td>
    <td align="right">      134.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     1046.92</td>
    <td align="right">      461.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1046.92</td>
    <td align="right">      112.02</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.45</td>
    <td align="right">     1304.99</td>
    <td align="right">      591.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.11</td>
    <td align="right">     1304.99</td>
    <td align="right">      139.63</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     2217.61</td>
    <td align="right">      829.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     2217.61</td>
    <td align="right">      312.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.52</td>
    <td align="right">     5981.69</td>
    <td align="right">     3092.53</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.47</td>
    <td align="right">     5981.69</td>
    <td align="right">     2811.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.62</td>
    <td align="right">     2009.06</td>
    <td align="right">     1245.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     2009.06</td>
    <td align="right">      761.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     5569.69</td>
    <td align="right">     3637.01</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     5569.69</td>
    <td align="right">     1927.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1618.80</td>
    <td align="right">     1050.60</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1618.80</td>
    <td align="right">      547.15</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1359.20</td>
    <td align="right">      882.12</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1359.20</td>
    <td align="right">      456.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.67</td>
    <td align="right">     1694.24</td>
    <td align="right">     1128.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.33</td>
    <td align="right">     1694.24</td>
    <td align="right">      564.18</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.55</td>
    <td align="right">     2879.08</td>
    <td align="right">     1583.49</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     2879.08</td>
    <td align="right">     1269.67</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.52</td>
    <td align="right">     5000.70</td>
    <td align="right">     2585.36</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 1 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.47</td>
    <td align="right">     5000.70</td>
    <td align="right">     2350.33</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.62</td>
    <td align="right">     1679.58</td>
    <td align="right">     1041.34</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 2 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">     1679.58</td>
    <td align="right">      636.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     4656.27</td>
    <td align="right">     3040.54</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 3 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.35</td>
    <td align="right">     4656.27</td>
    <td align="right">     1611.07</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1353.32</td>
    <td align="right">      878.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 4 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1353.32</td>
    <td align="right">      457.42</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.65</td>
    <td align="right">     1136.29</td>
    <td align="right">      737.45</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 5 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.34</td>
    <td align="right">     1136.29</td>
    <td align="right">      381.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.67</td>
    <td align="right">     1416.39</td>
    <td align="right">      943.32</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 6 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.33</td>
    <td align="right">     1416.39</td>
    <td align="right">      471.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 1</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.55</td>
    <td align="right">     2406.91</td>
    <td align="right">     1323.80</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 SPACE 7 DAYLT SENSOR 2</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.44</td>
    <td align="right">     2406.91</td>
    <td align="right">     1061.45</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">     2655.51</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.52</td>
    <td align="right">       41.52</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     2256.55</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       70.92</td>
    <td align="right">       30.04</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     4513.10</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       70.92</td>
    <td align="right">       60.08</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">   176884.56</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.52</td>
    <td align="right">       70.92</td>
    <td align="right">     2354.83</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   186309.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2465.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:54:20</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0 2788TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 12458902.59</td>
    <td align="right">        6.28</td>
    <td align="right">        5.77</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">HX FOR BOOSTER WATER HEATING</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">   413344.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 16511597.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BOILER 16641KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  6729071.32</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  1428616.83</td>
    <td align="right">  1766270.24</td>
    <td align="right">  1219947.34</td>
    <td align="right">   546322.90</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">   188499.92</td>
    <td align="right">     1911.87</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  1270242.27</td>
    <td align="right">  1536915.60</td>
    <td align="right">  1054759.23</td>
    <td align="right">   482156.38</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">   164201.34</td>
    <td align="right">     1665.42</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  4629742.71</td>
    <td align="right">  4300985.80</td>
    <td align="right">  2809716.94</td>
    <td align="right">  1491268.86</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
    <td align="right">   463702.97</td>
    <td align="right">     4703.13</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  5130300.78</td>
    <td align="right">  4553677.84</td>
    <td align="right">  2956274.38</td>
    <td align="right">  1597403.46</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
    <td align="right">   494618.76</td>
    <td align="right">     5016.70</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    88450.32</td>
    <td align="right">    83639.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65754.99</td>
    <td align="right">    62171.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26337.90</td>
    <td align="right">    24902.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    75050.51</td>
    <td align="right">    70960.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21689.77</td>
    <td align="right">    20507.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18224.80</td>
    <td align="right">    17231.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23607.40</td>
    <td align="right">    22320.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33746.62</td>
    <td align="right">    31907.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   121505.54</td>
    <td align="right">   114871.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    82151.09</td>
    <td align="right">    77674.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32344.43</td>
    <td align="right">    30581.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    92298.98</td>
    <td align="right">    87269.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26730.79</td>
    <td align="right">    25274.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22475.40</td>
    <td align="right">    21250.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29033.21</td>
    <td align="right">    27451.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40026.83</td>
    <td align="right">    37845.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   436456.20</td>
    <td align="right">   412681.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    54039.26</td>
    <td align="right">    51128.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19459.56</td>
    <td align="right">    18407.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    58920.26</td>
    <td align="right">    55739.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15027.12</td>
    <td align="right">    14211.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14173.65</td>
    <td align="right">    13408.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16472.67</td>
    <td align="right">    15578.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26139.33</td>
    <td align="right">    24728.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1136124.71</td>
    <td align="right">  1073910.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    80125.82</td>
    <td align="right">    75822.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26561.92</td>
    <td align="right">    25131.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    80766.25</td>
    <td align="right">    76423.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19760.50</td>
    <td align="right">    18694.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19531.19</td>
    <td align="right">    18481.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21253.89</td>
    <td align="right">    20106.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39731.11</td>
    <td align="right">    37596.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   312996.54</td>
    <td align="right">   251997.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   450522.83</td>
    <td align="right">   329032.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1523448.32</td>
    <td align="right">  1017078.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1578131.62</td>
    <td align="right">  1053585.78</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       72.46</td>
    <td align="right">   161736.96</td>
    <td align="right">     2232.08</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">       61.84</td>
    <td align="right">   138034.81</td>
    <td align="right">     2232.08</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">      148.05</td>
    <td align="right">   331838.45</td>
    <td align="right">     2241.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1389.92</td>
    <td align="right">      153.36</td>
    <td align="right">   343749.60</td>
    <td align="right">     2241.44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">VAV System Fans</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.528981</td>
    <td align="right">    95619.22</td>
    <td align="right">   180761.18</td>
    <td align="right">        0.95</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.528981</td>
    <td align="right">    32313.40</td>
    <td align="right">    61086.14</td>
    <td align="right">        0.94</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">BOOSTER WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.005736</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.715297</td>
    <td align="right">   142206.16</td>
    <td align="right">   198807.11</td>
    <td align="right">        0.96</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FULLSERVICERESTAURANT KITCHEN - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.051620</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.147184</td>
    <td align="right">    35963.58</td>
    <td align="right">   244344.55</td>
    <td align="right">        0.94</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29890.67</td>
    <td align="right">    0.000199</td>
    <td align="right">       10.89</td>
    <td align="right">    54744.82</td>
    <td align="right">        0.70</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">6.0GAL ELECTRICITY BOOSTER WATER HEATER - 1100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.02</td>
    <td align="right">   322273.16</td>
    <td align="right">        1.00</td>
    <td align="right">       38.49</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">5727GAL NATURALGAS WATER HEATER - 5727KBTU/HR 0.808 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       21.68</td>
    <td align="right">  1678506.05</td>
    <td align="right">        0.81</td>
    <td align="right">        0.03</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">113GAL ELECTRICITY WATER HEATER - 113KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.43</td>
    <td align="right">    33177.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.60</td>
    <td align="right">        0.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:54:20</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">   789307.94</td>
    <td align="right">   907704.13</td>
    <td align="right">       58.12</td>
    <td align="right">      54.139</td>
    <td align="right">      62.260</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.00897</td>
    <td align="right">       23.42</td>
    <td align="right">     0.01335</td>
    <td align="right">       6.389</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">    46810.53</td>
    <td align="right">    53832.11</td>
    <td align="right">      103.13</td>
    <td align="right">       3.482</td>
    <td align="right">       4.004</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.214</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">    12780.03</td>
    <td align="right">    14697.04</td>
    <td align="right">       83.83</td>
    <td align="right">       0.951</td>
    <td align="right">       1.093</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.072</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">    48805.07</td>
    <td align="right">    56125.84</td>
    <td align="right">      115.47</td>
    <td align="right">       3.631</td>
    <td align="right">       4.175</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">     7316.27</td>
    <td align="right">     8413.71</td>
    <td align="right">       59.56</td>
    <td align="right">       0.544</td>
    <td align="right">       0.626</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       26.67</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">    11577.59</td>
    <td align="right">    13314.23</td>
    <td align="right">      112.25</td>
    <td align="right">       0.861</td>
    <td align="right">       0.990</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">     7820.22</td>
    <td align="right">     8993.25</td>
    <td align="right">       60.83</td>
    <td align="right">       0.582</td>
    <td align="right">       0.669</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       26.67</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">    22786.80</td>
    <td align="right">    26204.82</td>
    <td align="right">      104.30</td>
    <td align="right">       1.695</td>
    <td align="right">       1.949</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">   678713.95</td>
    <td align="right">   780521.04</td>
    <td align="right">       49.97</td>
    <td align="right">      46.455</td>
    <td align="right">      53.423</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.42</td>
    <td align="right">     0.00907</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01599</td>
    <td align="right">       6.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">    46797.66</td>
    <td align="right">    53817.30</td>
    <td align="right">      103.10</td>
    <td align="right">       3.481</td>
    <td align="right">       4.004</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.225</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">    12629.70</td>
    <td align="right">    14524.16</td>
    <td align="right">       82.84</td>
    <td align="right">       0.940</td>
    <td align="right">       1.080</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       29.84</td>
    <td align="right">     0.01337</td>
    <td align="right">       0.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">    45843.59</td>
    <td align="right">    52720.13</td>
    <td align="right">      108.47</td>
    <td align="right">       3.411</td>
    <td align="right">       3.922</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.210</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">     6963.19</td>
    <td align="right">     8007.67</td>
    <td align="right">       56.68</td>
    <td align="right">       0.518</td>
    <td align="right">       0.596</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00917</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">    10854.53</td>
    <td align="right">    12482.71</td>
    <td align="right">      105.24</td>
    <td align="right">       0.808</td>
    <td align="right">       0.929</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">     7486.10</td>
    <td align="right">     8609.01</td>
    <td align="right">       58.23</td>
    <td align="right">       0.557</td>
    <td align="right">       0.640</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00918</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">    21365.89</td>
    <td align="right">    24570.77</td>
    <td align="right">       97.80</td>
    <td align="right">       1.590</td>
    <td align="right">       1.828</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.108</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">  1816389.85</td>
    <td align="right">  2088848.33</td>
    <td align="right">      133.74</td>
    <td align="right">     111.192</td>
    <td align="right">     127.871</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       26.32</td>
    <td align="right">     0.01178</td>
    <td align="right">       20.92</td>
    <td align="right">     0.01599</td>
    <td align="right">      34.833</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">    88402.12</td>
    <td align="right">   101662.44</td>
    <td align="right">      194.76</td>
    <td align="right">       5.586</td>
    <td align="right">       6.424</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.99</td>
    <td align="right">     0.01054</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.164</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">    25396.37</td>
    <td align="right">    29205.83</td>
    <td align="right">      166.58</td>
    <td align="right">       1.606</td>
    <td align="right">       1.847</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.98</td>
    <td align="right">     0.01054</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.391</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">    84273.60</td>
    <td align="right">    96914.65</td>
    <td align="right">      199.39</td>
    <td align="right">       5.330</td>
    <td align="right">       6.130</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01023</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.084</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">    16670.93</td>
    <td align="right">    19171.57</td>
    <td align="right">      135.71</td>
    <td align="right">       1.054</td>
    <td align="right">       1.213</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01103</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.315</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">    20301.99</td>
    <td align="right">    23347.28</td>
    <td align="right">      196.84</td>
    <td align="right">       1.284</td>
    <td align="right">       1.477</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01025</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">    17763.81</td>
    <td align="right">    20428.39</td>
    <td align="right">      138.17</td>
    <td align="right">       1.123</td>
    <td align="right">       1.292</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01100</td>
    <td align="right">       28.07</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.330</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">    38597.00</td>
    <td align="right">    44386.55</td>
    <td align="right">      176.67</td>
    <td align="right">       2.439</td>
    <td align="right">       2.805</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.99</td>
    <td align="right">     0.01085</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.560</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">  1546369.71</td>
    <td align="right">  1778325.17</td>
    <td align="right">      113.86</td>
    <td align="right">     115.451</td>
    <td align="right">     132.769</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.96</td>
    <td align="right">     0.01040</td>
    <td align="right">       26.77</td>
    <td align="right">     0.01336</td>
    <td align="right">      55.936</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">    78726.45</td>
    <td align="right">    90535.42</td>
    <td align="right">      173.44</td>
    <td align="right">       5.862</td>
    <td align="right">       6.742</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01137</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.869</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">    22898.66</td>
    <td align="right">    26333.46</td>
    <td align="right">      150.20</td>
    <td align="right">       1.706</td>
    <td align="right">       1.962</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01014</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.628</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">    72741.07</td>
    <td align="right">    83652.23</td>
    <td align="right">      172.11</td>
    <td align="right">       5.419</td>
    <td align="right">       6.232</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00985</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       1.741</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">    15382.73</td>
    <td align="right">    17690.14</td>
    <td align="right">      125.23</td>
    <td align="right">       1.146</td>
    <td align="right">       1.317</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01262</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.506</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">    17609.75</td>
    <td align="right">    20251.22</td>
    <td align="right">      170.73</td>
    <td align="right">       1.312</td>
    <td align="right">       1.509</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00986</td>
    <td align="right">       29.00</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">    16206.08</td>
    <td align="right">    18636.99</td>
    <td align="right">      126.05</td>
    <td align="right">       1.207</td>
    <td align="right">       1.388</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01261</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">    38361.33</td>
    <td align="right">    44115.52</td>
    <td align="right">      175.59</td>
    <td align="right">       2.857</td>
    <td align="right">       3.285</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01127</td>
    <td align="right">       25.18</td>
    <td align="right">     0.01336</td>
    <td align="right">       0.900</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    14399.85</td>
    <td align="right">    17999.81</td>
    <td align="right">        1.15</td>
    <td align="right">       0.631</td>
    <td align="right">       6.389</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       16.78</td>
    <td align="right">     0.00499</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       6.389</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">    37407.71</td>
    <td align="right">    46759.63</td>
    <td align="right">       89.58</td>
    <td align="right">       1.613</td>
    <td align="right">       2.016</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.66</td>
    <td align="right">     0.00723</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.214</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">    14983.91</td>
    <td align="right">    18729.89</td>
    <td align="right">      106.83</td>
    <td align="right">       0.646</td>
    <td align="right">       0.808</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.66</td>
    <td align="right">     0.00740</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.072</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">    42697.81</td>
    <td align="right">    53372.26</td>
    <td align="right">      109.81</td>
    <td align="right">       1.841</td>
    <td align="right">       2.301</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.65</td>
    <td align="right">     0.00742</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">    12339.51</td>
    <td align="right">    15424.38</td>
    <td align="right">      109.19</td>
    <td align="right">       0.532</td>
    <td align="right">       0.665</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.66</td>
    <td align="right">     0.00741</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">    10368.22</td>
    <td align="right">    12960.27</td>
    <td align="right">      109.27</td>
    <td align="right">       0.447</td>
    <td align="right">       0.559</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.66</td>
    <td align="right">     0.00740</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">    13430.98</td>
    <td align="right">    16788.72</td>
    <td align="right">      113.55</td>
    <td align="right">       0.579</td>
    <td align="right">       0.724</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.65</td>
    <td align="right">     0.00744</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">    19198.29</td>
    <td align="right">    23997.87</td>
    <td align="right">       95.52</td>
    <td align="right">       0.828</td>
    <td align="right">       1.035</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.66</td>
    <td align="right">     0.00730</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       6.744</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       6.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">    46749.91</td>
    <td align="right">    58437.39</td>
    <td align="right">      111.95</td>
    <td align="right">       2.016</td>
    <td align="right">       2.519</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.65</td>
    <td align="right">     0.00729</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.225</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">    18409.67</td>
    <td align="right">    23012.08</td>
    <td align="right">      131.26</td>
    <td align="right">       0.794</td>
    <td align="right">       0.992</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.64</td>
    <td align="right">     0.00734</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">    52537.01</td>
    <td align="right">    65671.26</td>
    <td align="right">      135.11</td>
    <td align="right">       2.265</td>
    <td align="right">       2.831</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.64</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.210</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">    15214.65</td>
    <td align="right">    19018.31</td>
    <td align="right">      134.63</td>
    <td align="right">       0.656</td>
    <td align="right">       0.820</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.64</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">    12792.50</td>
    <td align="right">    15990.62</td>
    <td align="right">      134.81</td>
    <td align="right">       0.552</td>
    <td align="right">       0.689</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.64</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">    16526.52</td>
    <td align="right">    20658.15</td>
    <td align="right">      139.72</td>
    <td align="right">       0.713</td>
    <td align="right">       0.891</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.64</td>
    <td align="right">     0.00735</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">    22779.39</td>
    <td align="right">    28474.24</td>
    <td align="right">      113.33</td>
    <td align="right">       0.982</td>
    <td align="right">       1.228</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.65</td>
    <td align="right">     0.00724</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.108</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      34.833</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      34.833</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">    25730.32</td>
    <td align="right">    32162.90</td>
    <td align="right">       61.61</td>
    <td align="right">       1.023</td>
    <td align="right">       1.279</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.164</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">    10536.00</td>
    <td align="right">    13170.00</td>
    <td align="right">       75.12</td>
    <td align="right">       0.419</td>
    <td align="right">       0.524</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.391</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">    30437.10</td>
    <td align="right">    38046.38</td>
    <td align="right">       78.28</td>
    <td align="right">       1.211</td>
    <td align="right">       1.513</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.084</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">     8718.48</td>
    <td align="right">    10898.10</td>
    <td align="right">       77.15</td>
    <td align="right">       0.347</td>
    <td align="right">       0.433</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.315</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">     7316.07</td>
    <td align="right">     9145.09</td>
    <td align="right">       77.10</td>
    <td align="right">       0.291</td>
    <td align="right">       0.364</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">     9658.44</td>
    <td align="right">    12073.05</td>
    <td align="right">       81.66</td>
    <td align="right">       0.384</td>
    <td align="right">       0.480</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.330</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">    13270.43</td>
    <td align="right">    16588.04</td>
    <td align="right">       66.02</td>
    <td align="right">       0.528</td>
    <td align="right">       0.660</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       19.00</td>
    <td align="right">     0.00699</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.560</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">   133412.20</td>
    <td align="right">   166765.25</td>
    <td align="right">       10.68</td>
    <td align="right">       5.866</td>
    <td align="right">      55.936</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">      55.936</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">    24699.82</td>
    <td align="right">    30874.78</td>
    <td align="right">       59.15</td>
    <td align="right">       1.086</td>
    <td align="right">       1.869</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00779</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.869</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">     9785.45</td>
    <td align="right">    12231.81</td>
    <td align="right">       69.77</td>
    <td align="right">       0.430</td>
    <td align="right">       0.628</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.628</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">    28191.32</td>
    <td align="right">    35239.15</td>
    <td align="right">       72.50</td>
    <td align="right">       1.239</td>
    <td align="right">       1.741</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       1.741</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">     8109.01</td>
    <td align="right">    10136.27</td>
    <td align="right">       71.75</td>
    <td align="right">       0.357</td>
    <td align="right">       0.506</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.506</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">     6807.88</td>
    <td align="right">     8509.85</td>
    <td align="right">       71.75</td>
    <td align="right">       0.299</td>
    <td align="right">       0.425</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">     8891.61</td>
    <td align="right">    11114.51</td>
    <td align="right">       75.17</td>
    <td align="right">       0.391</td>
    <td align="right">       0.530</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00781</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">    12586.10</td>
    <td align="right">    15732.62</td>
    <td align="right">       62.62</td>
    <td align="right">       0.553</td>
    <td align="right">       0.900</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.900</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       72.46</td>
    <td align="right">       72.46</td>
    <td align="right">       14.50</td>
    <td align="right">       14.50</td>
    <td align="right">     72.4602</td>
    <td align="right">     18.0373</td>
    <td align="right">     72.4602</td>
    <td align="right">      0.2489</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       61.84</td>
    <td align="right">       61.84</td>
    <td align="right">       16.71</td>
    <td align="right">       16.71</td>
    <td align="right">     61.8413</td>
    <td align="right">     16.7146</td>
    <td align="right">     61.8413</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">      148.05</td>
    <td align="right">      148.05</td>
    <td align="right">       40.09</td>
    <td align="right">       40.09</td>
    <td align="right">    148.0471</td>
    <td align="right">     68.3059</td>
    <td align="right">    148.0471</td>
    <td align="right">      0.4614</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">      153.36</td>
    <td align="right">      153.36</td>
    <td align="right">       62.53</td>
    <td align="right">       62.53</td>
    <td align="right">    153.3611</td>
    <td align="right">    115.2452</td>
    <td align="right">    153.3611</td>
    <td align="right">      0.7515</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP Sizing Pass 1</td>
    <td align="right">    0.621998</td>
    <td align="right">    0.621998</td>
    <td align="right">    0.715297</td>
    <td align="right">Yes</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">           1</td>
    <td align="right">           0</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">   88450.319</td>
    <td align="right">   88450.319</td>
    <td align="right">   14.803446</td>
    <td align="right">  0.00193466</td>
    <td align="right">    1472.805</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    88450.32</td>
    <td align="right">    88450.32</td>
    <td align="right">   14.803446</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       16.78</td>
    <td align="right">  0.00498821</td>
    <td align="right">     41.1309</td>
    <td align="right">    17999.81</td>
    <td align="right">        0.00</td>
    <td align="right">    88558.98</td>
    <td align="right">    88558.98</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   65754.989</td>
    <td align="right">   65754.989</td>
    <td align="right">    2.015802</td>
    <td align="right">  0.00143825</td>
    <td align="right">    1365.811</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    65754.99</td>
    <td align="right">    65754.99</td>
    <td align="right">    2.015802</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00723232</td>
    <td align="right">     46.5989</td>
    <td align="right">    46759.63</td>
    <td align="right">        0.00</td>
    <td align="right">    65865.38</td>
    <td align="right">    65865.38</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   26337.898</td>
    <td align="right">   26337.898</td>
    <td align="right">    0.807615</td>
    <td align="right">  0.00057608</td>
    <td align="right">     547.031</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    26337.90</td>
    <td align="right">    26337.90</td>
    <td align="right">    0.807615</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740221</td>
    <td align="right">     47.6949</td>
    <td align="right">    18729.89</td>
    <td align="right">        0.00</td>
    <td align="right">    26382.11</td>
    <td align="right">    26382.11</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   75050.506</td>
    <td align="right">   75050.506</td>
    <td align="right">    2.301400</td>
    <td align="right">  0.00164157</td>
    <td align="right">    1558.762</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    75050.51</td>
    <td align="right">    75050.51</td>
    <td align="right">    2.301400</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00742257</td>
    <td align="right">     47.8273</td>
    <td align="right">    53372.26</td>
    <td align="right">        0.00</td>
    <td align="right">    75176.50</td>
    <td align="right">    75176.50</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   21689.770</td>
    <td align="right">   21689.770</td>
    <td align="right">    0.665109</td>
    <td align="right">  0.00047442</td>
    <td align="right">     450.486</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    21689.77</td>
    <td align="right">    21673.76</td>
    <td align="right">    0.665109</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740559</td>
    <td align="right">     47.7172</td>
    <td align="right">    15424.38</td>
    <td align="right">        0.00</td>
    <td align="right">    21726.18</td>
    <td align="right">    21726.18</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   18224.797</td>
    <td align="right">   18224.797</td>
    <td align="right">    0.558858</td>
    <td align="right">  0.00039863</td>
    <td align="right">     378.520</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    18224.80</td>
    <td align="right">    18224.80</td>
    <td align="right">    0.558858</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740329</td>
    <td align="right">     47.7023</td>
    <td align="right">    12960.27</td>
    <td align="right">        0.00</td>
    <td align="right">    18255.39</td>
    <td align="right">    18255.39</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   23607.400</td>
    <td align="right">   23607.400</td>
    <td align="right">    0.723947</td>
    <td align="right">  0.00051636</td>
    <td align="right">     490.307</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23607.40</td>
    <td align="right">    23591.10</td>
    <td align="right">    0.723947</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00743757</td>
    <td align="right">     47.9255</td>
    <td align="right">    16788.72</td>
    <td align="right">        0.00</td>
    <td align="right">    23647.03</td>
    <td align="right">    23647.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   33746.616</td>
    <td align="right">   33746.616</td>
    <td align="right">    1.034640</td>
    <td align="right">  0.00073813</td>
    <td align="right">     700.939</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    33746.62</td>
    <td align="right">    33746.62</td>
    <td align="right">    1.034640</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00729766</td>
    <td align="right">     47.0199</td>
    <td align="right">    23997.87</td>
    <td align="right">        0.00</td>
    <td align="right">    33803.27</td>
    <td align="right">    33803.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">  121505.536</td>
    <td align="right">  121505.536</td>
    <td align="right">   12.344941</td>
    <td align="right">  0.00265767</td>
    <td align="right">    2108.246</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   121505.54</td>
    <td align="right">   121505.54</td>
    <td align="right">   12.344941</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4185</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   121643.99</td>
    <td align="right">   121643.99</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   82151.091</td>
    <td align="right">   82151.091</td>
    <td align="right">    2.519402</td>
    <td align="right">  0.00179688</td>
    <td align="right">    1706.185</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    82151.09</td>
    <td align="right">    82151.09</td>
    <td align="right">    2.519402</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00728785</td>
    <td align="right">     46.9810</td>
    <td align="right">    58437.39</td>
    <td align="right">        0.00</td>
    <td align="right">    82289.01</td>
    <td align="right">    82289.01</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   32344.432</td>
    <td align="right">   32344.432</td>
    <td align="right">    0.992143</td>
    <td align="right">  0.00070746</td>
    <td align="right">     671.715</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    32344.43</td>
    <td align="right">    32344.43</td>
    <td align="right">    0.992143</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734294</td>
    <td align="right">     47.3494</td>
    <td align="right">    23012.08</td>
    <td align="right">        0.00</td>
    <td align="right">    32398.73</td>
    <td align="right">    32398.73</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   92298.977</td>
    <td align="right">   92298.977</td>
    <td align="right">    2.831311</td>
    <td align="right">  0.00201884</td>
    <td align="right">    1916.804</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    92298.98</td>
    <td align="right">    92298.98</td>
    <td align="right">    2.831311</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734863</td>
    <td align="right">     47.3896</td>
    <td align="right">    65671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    92453.92</td>
    <td align="right">    92453.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   26730.788</td>
    <td align="right">   26730.788</td>
    <td align="right">    0.819974</td>
    <td align="right">  0.00058468</td>
    <td align="right">     555.128</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    26730.79</td>
    <td align="right">    26720.31</td>
    <td align="right">    0.819974</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734893</td>
    <td align="right">     47.3890</td>
    <td align="right">    19018.31</td>
    <td align="right">        0.00</td>
    <td align="right">    26775.66</td>
    <td align="right">    26775.66</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   22475.401</td>
    <td align="right">   22475.401</td>
    <td align="right">    0.689440</td>
    <td align="right">  0.00049160</td>
    <td align="right">     466.755</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    22475.40</td>
    <td align="right">    22475.40</td>
    <td align="right">    0.689440</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734926</td>
    <td align="right">     47.3909</td>
    <td align="right">    15990.62</td>
    <td align="right">        0.00</td>
    <td align="right">    22513.13</td>
    <td align="right">    22513.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   29033.207</td>
    <td align="right">   29033.207</td>
    <td align="right">    0.890643</td>
    <td align="right">  0.00063504</td>
    <td align="right">     602.935</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    29033.21</td>
    <td align="right">    29023.17</td>
    <td align="right">    0.890643</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00735457</td>
    <td align="right">     47.4310</td>
    <td align="right">    20658.15</td>
    <td align="right">        0.00</td>
    <td align="right">    29081.95</td>
    <td align="right">    29081.95</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   40026.834</td>
    <td align="right">   40026.834</td>
    <td align="right">    1.227597</td>
    <td align="right">  0.00087550</td>
    <td align="right">     831.300</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    40026.83</td>
    <td align="right">    40026.83</td>
    <td align="right">    1.227597</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00723784</td>
    <td align="right">     46.6643</td>
    <td align="right">    28474.24</td>
    <td align="right">        0.00</td>
    <td align="right">    40094.03</td>
    <td align="right">    40094.03</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">  436456.201</td>
    <td align="right">  436456.201</td>
    <td align="right">   58.597262</td>
    <td align="right">  0.00954654</td>
    <td align="right">    7380.545</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">   436456.20</td>
    <td align="right">   436456.20</td>
    <td align="right">   58.597262</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     57.0683</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   436975.37</td>
    <td align="right">   436975.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   54039.261</td>
    <td align="right">   54039.261</td>
    <td align="right">    2.943640</td>
    <td align="right">  0.00118199</td>
    <td align="right">    1003.837</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    54039.26</td>
    <td align="right">    54039.26</td>
    <td align="right">    2.943640</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698931</td>
    <td align="right">     49.9463</td>
    <td align="right">    32162.90</td>
    <td align="right">        0.00</td>
    <td align="right">    54143.30</td>
    <td align="right">    54143.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   19459.557</td>
    <td align="right">   19459.557</td>
    <td align="right">    0.846372</td>
    <td align="right">  0.00042564</td>
    <td align="right">     373.346</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    19459.56</td>
    <td align="right">    19459.56</td>
    <td align="right">    0.846372</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698678</td>
    <td align="right">     49.9298</td>
    <td align="right">    13170.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19495.79</td>
    <td align="right">    19495.79</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   58920.263</td>
    <td align="right">   58920.263</td>
    <td align="right">    2.808973</td>
    <td align="right">  0.00128875</td>
    <td align="right">    1114.091</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    58920.26</td>
    <td align="right">    58920.26</td>
    <td align="right">    2.808973</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00699091</td>
    <td align="right">     49.9592</td>
    <td align="right">    38046.38</td>
    <td align="right">        0.00</td>
    <td align="right">    59030.95</td>
    <td align="right">    59030.95</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   15027.124</td>
    <td align="right">   15027.124</td>
    <td align="right">    0.555636</td>
    <td align="right">  0.00032869</td>
    <td align="right">     297.495</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    15027.12</td>
    <td align="right">    15027.12</td>
    <td align="right">    0.555636</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698841</td>
    <td align="right">     49.9414</td>
    <td align="right">    10898.10</td>
    <td align="right">        0.00</td>
    <td align="right">    15053.56</td>
    <td align="right">    15053.56</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   14173.646</td>
    <td align="right">   14173.646</td>
    <td align="right">    0.676685</td>
    <td align="right">  0.00031002</td>
    <td align="right">     267.945</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    14173.65</td>
    <td align="right">    14173.65</td>
    <td align="right">    0.676685</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698790</td>
    <td align="right">     49.9378</td>
    <td align="right">     9145.09</td>
    <td align="right">        0.00</td>
    <td align="right">    14200.28</td>
    <td align="right">    14200.28</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   16472.674</td>
    <td align="right">   16472.674</td>
    <td align="right">    0.592062</td>
    <td align="right">  0.00036030</td>
    <td align="right">     328.198</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    16472.67</td>
    <td align="right">    16472.67</td>
    <td align="right">    0.592062</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00699042</td>
    <td align="right">     49.9561</td>
    <td align="right">    12073.05</td>
    <td align="right">        0.00</td>
    <td align="right">    16501.62</td>
    <td align="right">    16501.62</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   26139.335</td>
    <td align="right">   26139.335</td>
    <td align="right">    1.285234</td>
    <td align="right">  0.00057174</td>
    <td align="right">     492.063</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    26139.33</td>
    <td align="right">    26139.33</td>
    <td align="right">    1.285234</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698849</td>
    <td align="right">     49.9409</td>
    <td align="right">    16588.04</td>
    <td align="right">        0.00</td>
    <td align="right">    26188.68</td>
    <td align="right">    26188.68</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right"> 1136124.712</td>
    <td align="right"> 1136124.712</td>
    <td align="right">   98.586865</td>
    <td align="right">  0.02485027</td>
    <td align="right">   20080.806</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">  1136124.71</td>
    <td align="right">  1136124.71</td>
    <td align="right">   98.586865</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746198</td>
    <td align="right">     47.0688</td>
    <td align="right">   166765.25</td>
    <td align="right">        0.00</td>
    <td align="right">  1137292.69</td>
    <td align="right">  1137292.69</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">   80125.818</td>
    <td align="right">   80125.818</td>
    <td align="right">    5.006063</td>
    <td align="right">  0.00175258</td>
    <td align="right">    1466.761</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    80125.82</td>
    <td align="right">    80125.82</td>
    <td align="right">    5.006063</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779429</td>
    <td align="right">     49.1395</td>
    <td align="right">    30874.78</td>
    <td align="right">        0.00</td>
    <td align="right">    80288.77</td>
    <td align="right">    80288.77</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">   26561.916</td>
    <td align="right">   26561.916</td>
    <td align="right">    1.456542</td>
    <td align="right">  0.00058098</td>
    <td align="right">     493.026</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    26561.92</td>
    <td align="right">    26561.92</td>
    <td align="right">    1.456542</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780570</td>
    <td align="right">     49.2107</td>
    <td align="right">    12231.81</td>
    <td align="right">        0.00</td>
    <td align="right">    26613.13</td>
    <td align="right">    26613.13</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">   80766.250</td>
    <td align="right">   80766.250</td>
    <td align="right">    4.627447</td>
    <td align="right">  0.00176659</td>
    <td align="right">    1491.766</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    80766.25</td>
    <td align="right">    80766.25</td>
    <td align="right">    4.627447</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780908</td>
    <td align="right">     49.2318</td>
    <td align="right">    35239.15</td>
    <td align="right">        0.00</td>
    <td align="right">    80928.93</td>
    <td align="right">    80928.93</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">   19760.496</td>
    <td align="right">   19760.496</td>
    <td align="right">    0.978222</td>
    <td align="right">  0.00043222</td>
    <td align="right">     371.631</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    19760.50</td>
    <td align="right">    19760.50</td>
    <td align="right">    0.978222</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780837</td>
    <td align="right">     49.2274</td>
    <td align="right">    10136.27</td>
    <td align="right">        0.00</td>
    <td align="right">    19797.84</td>
    <td align="right">    19797.84</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">   19531.192</td>
    <td align="right">   19531.192</td>
    <td align="right">    1.120227</td>
    <td align="right">  0.00042720</td>
    <td align="right">     360.702</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    19531.19</td>
    <td align="right">    19531.19</td>
    <td align="right">    1.120227</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780835</td>
    <td align="right">     49.2272</td>
    <td align="right">     8509.85</td>
    <td align="right">        0.00</td>
    <td align="right">    19570.54</td>
    <td align="right">    19570.54</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">   21253.895</td>
    <td align="right">   21253.895</td>
    <td align="right">    1.030580</td>
    <td align="right">  0.00046488</td>
    <td align="right">     400.888</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    21253.89</td>
    <td align="right">    21253.89</td>
    <td align="right">    1.030580</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781127</td>
    <td align="right">     49.2455</td>
    <td align="right">    11114.51</td>
    <td align="right">        0.00</td>
    <td align="right">    21293.93</td>
    <td align="right">    21293.93</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">   39731.113</td>
    <td align="right">   39731.113</td>
    <td align="right">    2.439283</td>
    <td align="right">  0.00086903</td>
    <td align="right">     728.548</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">    39731.11</td>
    <td align="right">    39731.11</td>
    <td align="right">    2.439283</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779846</td>
    <td align="right">     49.1656</td>
    <td align="right">    15732.62</td>
    <td align="right">        0.00</td>
    <td align="right">    39811.72</td>
    <td align="right">    39811.72</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right"> 1428616.825</td>
    <td align="right">    -999.000</td>
    <td align="right">   72.460205</td>
    <td align="right">  0.06065631</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  1428616.83</td>
    <td align="right">  1154752.58</td>
    <td align="right">   72.460205</td>
    <td align="right">       24.28</td>
    <td align="right">       17.26</td>
    <td align="right">  0.00974181</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right">     16.4297</td>
    <td align="right">       24.45</td>
    <td align="right">  0.00903150</td>
    <td align="right">     46.1088</td>
    <td align="right">   908596.68</td>
    <td align="right">        0.00</td>
    <td align="right">  1455880.36</td>
    <td align="right">  1107749.51</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">  312996.537</td>
    <td align="right">  312996.537</td>
    <td align="right">   21.738062</td>
    <td align="right">  0.00684612</td>
    <td align="right">    4669.167</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   312996.54</td>
    <td align="right">   312996.54</td>
    <td align="right">   21.738062</td>
    <td align="right">        0.57</td>
    <td align="right">        0.10</td>
    <td align="right">  0.00370871</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     54.7657</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746420</td>
    <td align="right">     47.0888</td>
    <td align="right">   110631.05</td>
    <td align="right">        0.00</td>
    <td align="right">   288040.02</td>
    <td align="right">   288040.02</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right"> 1270242.268</td>
    <td align="right">    -999.000</td>
    <td align="right">   61.841342</td>
    <td align="right">  0.05393203</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">  1270242.27</td>
    <td align="right">   980540.57</td>
    <td align="right">   61.841342</td>
    <td align="right">       24.22</td>
    <td align="right">       17.49</td>
    <td align="right">  0.01004047</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right">     20.3197</td>
    <td align="right">       24.43</td>
    <td align="right">  0.00919527</td>
    <td align="right">     46.9885</td>
    <td align="right">   771571.14</td>
    <td align="right">        0.00</td>
    <td align="right">  1293989.26</td>
    <td align="right">   944857.48</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">  450522.831</td>
    <td align="right">  450522.831</td>
    <td align="right">   18.552403</td>
    <td align="right">  0.00985421</td>
    <td align="right">    6275.824</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   450522.83</td>
    <td align="right">   450522.83</td>
    <td align="right">   18.552403</td>
    <td align="right">       -7.81</td>
    <td align="right">       -8.19</td>
    <td align="right">  0.00178908</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     67.7324</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00509915</td>
    <td align="right">     49.6895</td>
    <td align="right">   147018.56</td>
    <td align="right">        0.00</td>
    <td align="right">   375874.69</td>
    <td align="right">   375874.69</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right"> 4629742.714</td>
    <td align="right">    -999.000</td>
    <td align="right">  148.047079</td>
    <td align="right">  0.19656994</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">  4629742.71</td>
    <td align="right">  3014064.58</td>
    <td align="right">  148.047079</td>
    <td align="right">       28.01</td>
    <td align="right">       20.27</td>
    <td align="right">  0.01210013</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right">     43.8391</td>
    <td align="right">       25.97</td>
    <td align="right">  0.01096733</td>
    <td align="right">     50.9776</td>
    <td align="right">  1881402.65</td>
    <td align="right">        0.00</td>
    <td align="right">  4695518.69</td>
    <td align="right">  2973948.18</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right"> 1523448.321</td>
    <td align="right"> 1523448.321</td>
    <td align="right">   44.414124</td>
    <td align="right">  0.03332214</td>
    <td align="right">   20015.676</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">  1523448.32</td>
    <td align="right">  1523448.32</td>
    <td align="right">   44.414124</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    146.1304</td>
    <td align="right">        6.27</td>
    <td align="right">  0.00230555</td>
    <td align="right">     38.2900</td>
    <td align="right">   105666.85</td>
    <td align="right">        0.00</td>
    <td align="right">  1161210.71</td>
    <td align="right">  1161210.71</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right"> 5130300.781</td>
    <td align="right">    -999.000</td>
    <td align="right">  153.361143</td>
    <td align="right">  0.21782266</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">  5130300.78</td>
    <td align="right">  3227664.85</td>
    <td align="right">  153.361143</td>
    <td align="right">       28.60</td>
    <td align="right">       20.80</td>
    <td align="right">  0.01259421</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right">     67.9597</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01050035</td>
    <td align="right">     55.0095</td>
    <td align="right">  1649607.74</td>
    <td align="right">        0.00</td>
    <td align="right">  5200690.10</td>
    <td align="right">  3196221.66</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right"> 1578131.620</td>
    <td align="right"> 1578131.620</td>
    <td align="right">   46.008343</td>
    <td align="right">  0.03451822</td>
    <td align="right">   20734.127</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">  1578131.62</td>
    <td align="right">  1578131.62</td>
    <td align="right">   46.008343</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">    226.5322</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760764</td>
    <td align="right">     47.9776</td>
    <td align="right">   232376.22</td>
    <td align="right">        0.00</td>
    <td align="right">  1202891.70</td>
    <td align="right">  1202891.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:54:20</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   88450.319</td>
    <td align="right">   88450.319</td>
    <td align="right">   14.803446</td>
    <td align="right">  0.00193466</td>
    <td align="right">    1472.805</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      1.2885</td>
    <td align="right">    1.314451</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    88450.32</td>
    <td align="right">    88450.32</td>
    <td align="right">      1.0000</td>
    <td align="right"> 17.37813958</td>
    <td align="right">   14.803446</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.93446235</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    88450.32</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00498821</td>
    <td align="right">       16.78</td>
    <td align="right">  0.00498821</td>
    <td align="right">     41.1309</td>
    <td align="right">    17999.81</td>
    <td align="right">        0.00</td>
    <td align="right">    88558.98</td>
    <td align="right">    88558.98</td>
    <td align="right"> 17.37813958</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       17.78</td>
    <td align="right">       13.61</td>
    <td align="right">  0.00800000</td>
    <td align="right">     38133.2</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   65754.989</td>
    <td align="right">   65754.989</td>
    <td align="right">    2.015802</td>
    <td align="right">  0.00143825</td>
    <td align="right">    1365.811</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.9579</td>
    <td align="right">    0.977178</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    65754.99</td>
    <td align="right">    65754.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.36640067</td>
    <td align="right">    2.015802</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.43810166</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    65754.99</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00723232</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00723232</td>
    <td align="right">     46.5989</td>
    <td align="right">    46759.63</td>
    <td align="right">        0.00</td>
    <td align="right">    65865.38</td>
    <td align="right">    65865.38</td>
    <td align="right">  2.36640067</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60870.7</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26337.898</td>
    <td align="right">   26337.898</td>
    <td align="right">    0.807615</td>
    <td align="right">  0.00057608</td>
    <td align="right">     547.031</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3837</td>
    <td align="right">    0.391405</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26337.90</td>
    <td align="right">    26337.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94807911</td>
    <td align="right">    0.807615</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.57602586</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    26337.90</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740221</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740221</td>
    <td align="right">     47.6949</td>
    <td align="right">    18729.89</td>
    <td align="right">        0.00</td>
    <td align="right">    26382.11</td>
    <td align="right">    26382.11</td>
    <td align="right">  0.94807911</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60864.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   75050.506</td>
    <td align="right">   75050.506</td>
    <td align="right">    2.301400</td>
    <td align="right">  0.00164157</td>
    <td align="right">    1558.762</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      1.0933</td>
    <td align="right">    1.115317</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    75050.51</td>
    <td align="right">    75050.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.70167162</td>
    <td align="right">    2.301400</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.64140028</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    75050.51</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00742257</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00742257</td>
    <td align="right">     47.8273</td>
    <td align="right">    53372.26</td>
    <td align="right">        0.00</td>
    <td align="right">    75176.50</td>
    <td align="right">    75176.50</td>
    <td align="right">  2.70167162</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60863.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21689.770</td>
    <td align="right">   21689.770</td>
    <td align="right">    0.665109</td>
    <td align="right">  0.00047442</td>
    <td align="right">     450.486</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3160</td>
    <td align="right">    0.322329</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21689.77</td>
    <td align="right">    21673.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78078833</td>
    <td align="right">    0.665109</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.47436849</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21689.77</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740559</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740559</td>
    <td align="right">     47.7172</td>
    <td align="right">    15424.38</td>
    <td align="right">        0.00</td>
    <td align="right">    21726.18</td>
    <td align="right">    21726.18</td>
    <td align="right">  0.78078833</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60863.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18224.797</td>
    <td align="right">   18224.797</td>
    <td align="right">    0.558858</td>
    <td align="right">  0.00039863</td>
    <td align="right">     378.520</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.2655</td>
    <td align="right">    0.270837</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    18224.80</td>
    <td align="right">    18224.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.65605768</td>
    <td align="right">    0.558858</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.39858740</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    18224.80</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740329</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00740329</td>
    <td align="right">     47.7023</td>
    <td align="right">    12960.27</td>
    <td align="right">        0.00</td>
    <td align="right">    18255.39</td>
    <td align="right">    18255.39</td>
    <td align="right">  0.65605768</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60863.1</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23607.400</td>
    <td align="right">   23607.400</td>
    <td align="right">    0.723947</td>
    <td align="right">  0.00051636</td>
    <td align="right">     490.307</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3439</td>
    <td align="right">    0.350827</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    23607.40</td>
    <td align="right">    23591.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.84985973</td>
    <td align="right">    0.723947</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.51630821</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    23607.40</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00743757</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00743757</td>
    <td align="right">     47.9255</td>
    <td align="right">    16788.72</td>
    <td align="right">        0.00</td>
    <td align="right">    23647.03</td>
    <td align="right">    23647.03</td>
    <td align="right">  0.84985973</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60861.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 1 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   33746.616</td>
    <td align="right">   33746.616</td>
    <td align="right">    1.034640</td>
    <td align="right">  0.00073813</td>
    <td align="right">     700.939</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.4916</td>
    <td align="right">    0.501505</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33746.62</td>
    <td align="right">    33746.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.21459032</td>
    <td align="right">    1.034640</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.73805905</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    33746.62</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00729766</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00729766</td>
    <td align="right">     47.0199</td>
    <td align="right">    23997.87</td>
    <td align="right">        0.00</td>
    <td align="right">    33803.27</td>
    <td align="right">    33803.27</td>
    <td align="right">  1.21459032</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.07</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60868.2</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  121505.536</td>
    <td align="right">  121505.536</td>
    <td align="right">   12.344941</td>
    <td align="right">  0.00265767</td>
    <td align="right">    2108.246</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      1.7701</td>
    <td align="right">    1.805681</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   121505.54</td>
    <td align="right">   121505.54</td>
    <td align="right">      1.0000</td>
    <td align="right"> 14.49203899</td>
    <td align="right">   12.344941</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  2.65740006</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   121505.54</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4185</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   121643.99</td>
    <td align="right">   121643.99</td>
    <td align="right"> 14.49203899</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       21.01</td>
    <td align="right">       14.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41431.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   82151.091</td>
    <td align="right">   82151.091</td>
    <td align="right">    2.519402</td>
    <td align="right">  0.00179688</td>
    <td align="right">    1706.185</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      1.1968</td>
    <td align="right">    1.220838</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    82151.09</td>
    <td align="right">    82151.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.95758930</td>
    <td align="right">    2.519402</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.79669439</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    82151.09</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00728785</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00728785</td>
    <td align="right">     46.9810</td>
    <td align="right">    58437.39</td>
    <td align="right">        0.00</td>
    <td align="right">    82289.01</td>
    <td align="right">    82289.01</td>
    <td align="right">  2.95758930</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60860.2</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32344.432</td>
    <td align="right">   32344.432</td>
    <td align="right">    0.992143</td>
    <td align="right">  0.00070746</td>
    <td align="right">     671.715</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.4712</td>
    <td align="right">    0.480667</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    32344.43</td>
    <td align="right">    32344.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.16470210</td>
    <td align="right">    0.992143</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.70739243</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    32344.43</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734294</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734294</td>
    <td align="right">     47.3494</td>
    <td align="right">    23012.08</td>
    <td align="right">        0.00</td>
    <td align="right">    32398.73</td>
    <td align="right">    32398.73</td>
    <td align="right">  1.16470210</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60854.4</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   92298.977</td>
    <td align="right">   92298.977</td>
    <td align="right">    2.831311</td>
    <td align="right">  0.00201884</td>
    <td align="right">    1916.804</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      1.3446</td>
    <td align="right">    1.371645</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    92298.98</td>
    <td align="right">    92298.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.32374763</td>
    <td align="right">    2.831311</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  2.01863483</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    92298.98</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734863</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734863</td>
    <td align="right">     47.3896</td>
    <td align="right">    65671.26</td>
    <td align="right">        0.00</td>
    <td align="right">    92453.92</td>
    <td align="right">    92453.92</td>
    <td align="right">  3.32374763</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60853.3</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26730.788</td>
    <td align="right">   26730.788</td>
    <td align="right">    0.819974</td>
    <td align="right">  0.00058468</td>
    <td align="right">     555.128</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3894</td>
    <td align="right">    0.397243</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26730.79</td>
    <td align="right">    26720.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.96258813</td>
    <td align="right">    0.819974</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.58461862</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    26730.79</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734893</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734893</td>
    <td align="right">     47.3890</td>
    <td align="right">    19018.31</td>
    <td align="right">        0.00</td>
    <td align="right">    26775.66</td>
    <td align="right">    26775.66</td>
    <td align="right">  0.96258813</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60853.5</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22475.401</td>
    <td align="right">   22475.401</td>
    <td align="right">    0.689440</td>
    <td align="right">  0.00049160</td>
    <td align="right">     466.755</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3274</td>
    <td align="right">    0.334005</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    22475.40</td>
    <td align="right">    22475.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.80935093</td>
    <td align="right">    0.689440</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.49155072</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    22475.40</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734926</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00734926</td>
    <td align="right">     47.3909</td>
    <td align="right">    15990.62</td>
    <td align="right">        0.00</td>
    <td align="right">    22513.13</td>
    <td align="right">    22513.13</td>
    <td align="right">  0.80935093</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60853.4</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29033.207</td>
    <td align="right">   29033.207</td>
    <td align="right">    0.890643</td>
    <td align="right">  0.00063504</td>
    <td align="right">     602.935</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.4229</td>
    <td align="right">    0.431459</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    29033.21</td>
    <td align="right">    29023.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.04554783</td>
    <td align="right">    0.890643</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.63497392</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    29033.21</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00735457</td>
    <td align="right">       20.64</td>
    <td align="right">  0.00735457</td>
    <td align="right">     47.4310</td>
    <td align="right">    20658.15</td>
    <td align="right">        0.00</td>
    <td align="right">    29081.95</td>
    <td align="right">    29081.95</td>
    <td align="right">  1.04554783</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60852.2</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 2 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   40026.834</td>
    <td align="right">   40026.834</td>
    <td align="right">    1.227597</td>
    <td align="right">  0.00087550</td>
    <td align="right">     831.300</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.5831</td>
    <td align="right">    0.594834</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40026.83</td>
    <td align="right">    40026.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.44110740</td>
    <td align="right">    1.227597</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.87541124</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    40026.83</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00723784</td>
    <td align="right">       20.65</td>
    <td align="right">  0.00723784</td>
    <td align="right">     46.6643</td>
    <td align="right">    28474.24</td>
    <td align="right">        0.00</td>
    <td align="right">    40094.03</td>
    <td align="right">    40094.03</td>
    <td align="right">  1.44110740</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.06</td>
    <td align="right">       21.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60858.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  436456.201</td>
    <td align="right">  436456.201</td>
    <td align="right">   58.597262</td>
    <td align="right">  0.00954654</td>
    <td align="right">    7380.545</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      6.3582</td>
    <td align="right">    6.486128</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   436456.20</td>
    <td align="right">   436456.20</td>
    <td align="right">      1.0000</td>
    <td align="right"> 68.78880914</td>
    <td align="right">   58.597262</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  9.54556294</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   436456.20</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     57.0683</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   436975.37</td>
    <td align="right">   436975.37</td>
    <td align="right"> 68.78880914</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       19.01</td>
    <td align="right">       14.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     39389.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   54039.261</td>
    <td align="right">   54039.261</td>
    <td align="right">    2.943640</td>
    <td align="right">  0.00118199</td>
    <td align="right">    1003.837</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.7872</td>
    <td align="right">    0.803072</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    54039.26</td>
    <td align="right">    54039.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.45561331</td>
    <td align="right">    2.943640</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.18187155</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    54039.26</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698931</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698931</td>
    <td align="right">     49.9463</td>
    <td align="right">    32162.90</td>
    <td align="right">        0.00</td>
    <td align="right">    54143.30</td>
    <td align="right">    54143.30</td>
    <td align="right">  3.45561331</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       28.14</td>
    <td align="right">       17.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48705.4</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19459.557</td>
    <td align="right">   19459.557</td>
    <td align="right">    0.846372</td>
    <td align="right">  0.00042564</td>
    <td align="right">     373.346</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.2835</td>
    <td align="right">    0.289186</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19459.56</td>
    <td align="right">    19459.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.99357768</td>
    <td align="right">    0.846372</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.42559235</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    19459.56</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698678</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698678</td>
    <td align="right">     49.9298</td>
    <td align="right">    13170.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19495.79</td>
    <td align="right">    19495.79</td>
    <td align="right">  0.99357768</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       32.02</td>
    <td align="right">       18.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52659.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   58920.263</td>
    <td align="right">   58920.263</td>
    <td align="right">    2.808973</td>
    <td align="right">  0.00128875</td>
    <td align="right">    1114.091</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.8583</td>
    <td align="right">    0.875608</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    58920.26</td>
    <td align="right">    58920.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.29752406</td>
    <td align="right">    2.808973</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.28862205</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    58920.26</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00699091</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00699091</td>
    <td align="right">     49.9592</td>
    <td align="right">    38046.38</td>
    <td align="right">        0.00</td>
    <td align="right">    59030.95</td>
    <td align="right">    59030.95</td>
    <td align="right">  3.29752406</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       30.33</td>
    <td align="right">       18.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50938.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15027.124</td>
    <td align="right">   15027.124</td>
    <td align="right">    0.555636</td>
    <td align="right">  0.00032869</td>
    <td align="right">     297.495</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.2189</td>
    <td align="right">    0.223316</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    15027.12</td>
    <td align="right">    15027.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.65227536</td>
    <td align="right">    0.555636</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.32865236</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15027.12</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698841</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698841</td>
    <td align="right">     49.9414</td>
    <td align="right">    10898.10</td>
    <td align="right">        0.00</td>
    <td align="right">    15053.56</td>
    <td align="right">    15053.56</td>
    <td align="right">  0.65227536</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       35.41</td>
    <td align="right">       19.79</td>
    <td align="right">  0.00800000</td>
    <td align="right">     56115.7</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14173.646</td>
    <td align="right">   14173.646</td>
    <td align="right">    0.676685</td>
    <td align="right">  0.00031002</td>
    <td align="right">     267.945</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.2065</td>
    <td align="right">    0.210633</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14173.65</td>
    <td align="right">    14173.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79437713</td>
    <td align="right">    0.676685</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.30998628</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    14173.65</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698790</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698790</td>
    <td align="right">     49.9378</td>
    <td align="right">     9145.09</td>
    <td align="right">        0.00</td>
    <td align="right">    14200.28</td>
    <td align="right">    14200.28</td>
    <td align="right">  0.79437713</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       30.31</td>
    <td align="right">       18.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50913.2</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16472.674</td>
    <td align="right">   16472.674</td>
    <td align="right">    0.592062</td>
    <td align="right">  0.00036030</td>
    <td align="right">     328.198</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.2400</td>
    <td align="right">    0.244799</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16472.67</td>
    <td align="right">    16472.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69503599</td>
    <td align="right">    0.592062</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.36026741</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    16472.67</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00699042</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00699042</td>
    <td align="right">     49.9561</td>
    <td align="right">    12073.05</td>
    <td align="right">        0.00</td>
    <td align="right">    16501.62</td>
    <td align="right">    16501.62</td>
    <td align="right">  0.69503599</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       36.06</td>
    <td align="right">       19.99</td>
    <td align="right">  0.00800000</td>
    <td align="right">     56779.3</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 3 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26139.335</td>
    <td align="right">   26139.335</td>
    <td align="right">    1.285234</td>
    <td align="right">  0.00057174</td>
    <td align="right">     492.063</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3808</td>
    <td align="right">    0.388454</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26139.33</td>
    <td align="right">    26139.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.50876852</td>
    <td align="right">    1.285234</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.57168317</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    26139.33</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698849</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00698849</td>
    <td align="right">     49.9409</td>
    <td align="right">    16588.04</td>
    <td align="right">        0.00</td>
    <td align="right">    26188.68</td>
    <td align="right">    26188.68</td>
    <td align="right">  1.50876852</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       29.80</td>
    <td align="right">       17.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50394.8</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1136124.712</td>
    <td align="right"> 1136124.712</td>
    <td align="right">   98.586865</td>
    <td align="right">  0.02485027</td>
    <td align="right">   20080.806</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">     16.5507</td>
    <td align="right">   16.883826</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  1136124.71</td>
    <td align="right">  1136124.71</td>
    <td align="right">      1.0000</td>
    <td align="right">115.73361622</td>
    <td align="right">   98.586865</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 24.84773937</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1136124.71</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746198</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746198</td>
    <td align="right">     47.0688</td>
    <td align="right">   166765.25</td>
    <td align="right">        0.00</td>
    <td align="right">  1137292.69</td>
    <td align="right">  1137292.69</td>
    <td align="right">115.73361622</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       22.41</td>
    <td align="right">       15.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42864.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 1 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   80125.818</td>
    <td align="right">   80125.818</td>
    <td align="right">    5.006063</td>
    <td align="right">  0.00175258</td>
    <td align="right">    1466.761</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      1.1672</td>
    <td align="right">    1.190741</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    80125.82</td>
    <td align="right">    80125.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.87674454</td>
    <td align="right">    5.006063</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.75240045</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    80125.82</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779429</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779429</td>
    <td align="right">     49.1395</td>
    <td align="right">    30874.78</td>
    <td align="right">        0.00</td>
    <td align="right">    80288.77</td>
    <td align="right">    80288.77</td>
    <td align="right">  5.87674454</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.18</td>
    <td align="right">       16.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46699.3</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 2 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26561.916</td>
    <td align="right">   26561.916</td>
    <td align="right">    1.456542</td>
    <td align="right">  0.00058098</td>
    <td align="right">     493.026</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3869</td>
    <td align="right">    0.394734</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26561.92</td>
    <td align="right">    26561.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.70987197</td>
    <td align="right">    1.456542</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.58092527</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    26561.92</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780570</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780570</td>
    <td align="right">     49.2107</td>
    <td align="right">    12231.81</td>
    <td align="right">        0.00</td>
    <td align="right">    26613.13</td>
    <td align="right">    26613.13</td>
    <td align="right">  1.70987197</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       28.04</td>
    <td align="right">       17.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48601.6</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 3 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   80766.250</td>
    <td align="right">   80766.250</td>
    <td align="right">    4.627447</td>
    <td align="right">  0.00176659</td>
    <td align="right">    1491.766</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      1.1766</td>
    <td align="right">    1.200258</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    80766.25</td>
    <td align="right">    80766.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.43227679</td>
    <td align="right">    4.627447</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.76640708</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    80766.25</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780908</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780908</td>
    <td align="right">     49.2318</td>
    <td align="right">    35239.15</td>
    <td align="right">        0.00</td>
    <td align="right">    80928.93</td>
    <td align="right">    80928.93</td>
    <td align="right">  5.43227679</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.39</td>
    <td align="right">       17.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47935.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 4 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19760.496</td>
    <td align="right">   19760.496</td>
    <td align="right">    0.978222</td>
    <td align="right">  0.00043222</td>
    <td align="right">     371.631</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.2879</td>
    <td align="right">    0.293659</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19760.50</td>
    <td align="right">    19760.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.14835994</td>
    <td align="right">    0.978222</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.43217408</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    19760.50</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780837</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780837</td>
    <td align="right">     49.2274</td>
    <td align="right">    10136.27</td>
    <td align="right">        0.00</td>
    <td align="right">    19797.84</td>
    <td align="right">    19797.84</td>
    <td align="right">  1.14835994</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       29.68</td>
    <td align="right">       17.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50277.3</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 5 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19531.192</td>
    <td align="right">   19531.192</td>
    <td align="right">    1.120227</td>
    <td align="right">  0.00042720</td>
    <td align="right">     360.702</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.2845</td>
    <td align="right">    0.290251</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19531.19</td>
    <td align="right">    19531.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.31506282</td>
    <td align="right">    1.120227</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.42715907</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    19531.19</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780835</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780835</td>
    <td align="right">     49.2272</td>
    <td align="right">     8509.85</td>
    <td align="right">        0.00</td>
    <td align="right">    19570.54</td>
    <td align="right">    19570.54</td>
    <td align="right">  1.31506282</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       27.37</td>
    <td align="right">       17.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47919.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 6 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21253.895</td>
    <td align="right">   21253.895</td>
    <td align="right">    1.030580</td>
    <td align="right">  0.00046488</td>
    <td align="right">     400.888</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.3096</td>
    <td align="right">    0.315852</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21253.89</td>
    <td align="right">    21253.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.20982438</td>
    <td align="right">    1.030580</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.46483563</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21253.89</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781127</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00781127</td>
    <td align="right">     49.2455</td>
    <td align="right">    11114.51</td>
    <td align="right">        0.00</td>
    <td align="right">    21293.93</td>
    <td align="right">    21293.93</td>
    <td align="right">  1.20982438</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       30.04</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50638.0</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BUILDING STORY 4 THERMALZONE 7 VAV TERMINAL</td>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39731.113</td>
    <td align="right">   39731.113</td>
    <td align="right">    2.439283</td>
    <td align="right">  0.00086903</td>
    <td align="right">     728.548</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      0.5788</td>
    <td align="right">    0.590440</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    39731.11</td>
    <td align="right">    39731.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.86353597</td>
    <td align="right">    2.439283</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.89</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.86894363</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    39731.11</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779846</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779846</td>
    <td align="right">     49.1656</td>
    <td align="right">    15732.62</td>
    <td align="right">        0.00</td>
    <td align="right">    39811.72</td>
    <td align="right">    39811.72</td>
    <td align="right">  2.86353597</td>
    <td align="right">       12.78</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">       26.41</td>
    <td align="right">       16.81</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46940.2</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2; BUILDING STORY 1 THERMALZONE 1; BUILDING STORY 1 THERMALZONE 6; BUILDING STORY 1 THERMALZONE 7; BUILDING STORY 1 THERMALZONE; BUILDING STORY 1 THERMALZONE 3; BUILDING STORY 1 THERMALZONE 4; BUILDING STORY 1 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1428616.825</td>
    <td align="right">    -999.000</td>
    <td align="right">   72.460205</td>
    <td align="right">  0.06065631</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.9495</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   72.460205</td>
    <td align="right"> 85.06286920</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">528.92699051</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 12458902.59</td>
    <td align="right">     11.4666</td>
    <td align="right">   11.466635</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  1428616.83</td>
    <td align="right">  1154752.58</td>
    <td align="right">      1.0000</td>
    <td align="right"> 85.06286920</td>
    <td align="right">   72.460205</td>
    <td align="right">       24.28</td>
    <td align="right">       17.26</td>
    <td align="right">  0.00974181</td>
    <td align="right">     49197.3</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32402.4</td>
    <td align="right"> 60.65012489</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  161736.964</td>
    <td align="right">  1266879.86</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right"> 11.90501092</td>
    <td align="right">     16.4297</td>
    <td align="right">       24.45</td>
    <td align="right">  0.00903150</td>
    <td align="right">       24.45</td>
    <td align="right">  0.00903150</td>
    <td align="right">     46.1088</td>
    <td align="right">   908596.68</td>
    <td align="right">        0.00</td>
    <td align="right">  1455880.36</td>
    <td align="right">  1107749.51</td>
    <td align="right"> 85.06286920</td>
    <td align="right">       24.28</td>
    <td align="right">       17.53</td>
    <td align="right">  0.00974181</td>
    <td align="right">     49197.3</td>
    <td align="right">       11.55</td>
    <td align="right">       11.19</td>
    <td align="right">  0.00811930</td>
    <td align="right">     32081.9</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">BUILDING STORY 1 THERMALZONE 2; BUILDING STORY 1 THERMALZONE 1; BUILDING STORY 1 THERMALZONE 6; BUILDING STORY 1 THERMALZONE 7; BUILDING STORY 1 THERMALZONE; BUILDING STORY 1 THERMALZONE 3; BUILDING STORY 1 THERMALZONE 4; BUILDING STORY 1 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  312996.537</td>
    <td align="right">  312996.537</td>
    <td align="right">   21.738062</td>
    <td align="right">  0.00684612</td>
    <td align="right">    4669.167</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   72.460205</td>
    <td align="right"> 85.06286920</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      4.5596</td>
    <td align="right">    4.651408</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   312996.54</td>
    <td align="right">   312996.54</td>
    <td align="right">      1.0000</td>
    <td align="right"> 25.51886076</td>
    <td align="right">   21.738062</td>
    <td align="right">        0.57</td>
    <td align="right">        0.10</td>
    <td align="right">  0.00370871</td>
    <td align="right">      9853.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  6.84542489</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   312996.54</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 11.90501092</td>
    <td align="right">     54.7657</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00708009</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00746420</td>
    <td align="right">     47.0888</td>
    <td align="right">   110631.05</td>
    <td align="right">        0.00</td>
    <td align="right">   288040.02</td>
    <td align="right">   288040.02</td>
    <td align="right"> 25.51886076</td>
    <td align="right">        7.22</td>
    <td align="right">        3.98</td>
    <td align="right">  0.00370871</td>
    <td align="right">     16582.2</td>
    <td align="right">       18.38</td>
    <td align="right">        9.46</td>
    <td align="right">  0.00370871</td>
    <td align="right">     27869.6</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1; BUILDING STORY 2 THERMALZONE 2; BUILDING STORY 2 THERMALZONE 3; BUILDING STORY 2 THERMALZONE 4; BUILDING STORY 2 THERMALZONE 5; BUILDING STORY 2 THERMALZONE 6; BUILDING STORY 2 THERMALZONE 7; BUILDING STORY 2 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1270242.268</td>
    <td align="right">    -999.000</td>
    <td align="right">   61.841342</td>
    <td align="right">  0.05393203</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5047</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   61.841342</td>
    <td align="right"> 72.59711711</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">528.92699051</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 12458902.59</td>
    <td align="right">     10.1955</td>
    <td align="right">   10.195459</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  1270242.27</td>
    <td align="right">   980540.57</td>
    <td align="right">      1.0000</td>
    <td align="right"> 72.59711711</td>
    <td align="right">   61.841342</td>
    <td align="right">       24.22</td>
    <td align="right">       17.49</td>
    <td align="right">  0.01004047</td>
    <td align="right">     49900.6</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32403.5</td>
    <td align="right"> 53.92653288</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  138034.813</td>
    <td align="right">  1132207.45</td>
    <td align="right">       23.42</td>
    <td align="right">  0.01335480</td>
    <td align="right">       19.78</td>
    <td align="right"> 12.56598155</td>
    <td align="right">     20.3197</td>
    <td align="right">       24.43</td>
    <td align="right">  0.00919527</td>
    <td align="right">       24.43</td>
    <td align="right">  0.00919527</td>
    <td align="right">     46.9885</td>
    <td align="right">   771571.14</td>
    <td align="right">        0.00</td>
    <td align="right">  1293989.26</td>
    <td align="right">   944857.48</td>
    <td align="right"> 72.59711711</td>
    <td align="right">       24.22</td>
    <td align="right">       17.76</td>
    <td align="right">  0.01004047</td>
    <td align="right">     49900.6</td>
    <td align="right">       11.50</td>
    <td align="right">       11.18</td>
    <td align="right">  0.00813383</td>
    <td align="right">     32076.3</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">BUILDING STORY 2 THERMALZONE 1; BUILDING STORY 2 THERMALZONE 2; BUILDING STORY 2 THERMALZONE 3; BUILDING STORY 2 THERMALZONE 4; BUILDING STORY 2 THERMALZONE 5; BUILDING STORY 2 THERMALZONE 6; BUILDING STORY 2 THERMALZONE 7; BUILDING STORY 2 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  450522.831</td>
    <td align="right">  450522.831</td>
    <td align="right">   18.552403</td>
    <td align="right">  0.00985421</td>
    <td align="right">    6275.824</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   61.841342</td>
    <td align="right"> 72.59711711</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">      6.5631</td>
    <td align="right">    6.695171</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   450522.83</td>
    <td align="right">   450522.83</td>
    <td align="right">      1.0000</td>
    <td align="right"> 21.77913513</td>
    <td align="right">   18.552403</td>
    <td align="right">       -7.81</td>
    <td align="right">       -8.19</td>
    <td align="right">  0.00178908</td>
    <td align="right">     -3397.6</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right">  9.85320870</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   450522.83</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 12.56598155</td>
    <td align="right">     67.7324</td>
    <td align="right">       10.02</td>
    <td align="right">  0.00360476</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00509915</td>
    <td align="right">     49.6895</td>
    <td align="right">   147018.56</td>
    <td align="right">        0.00</td>
    <td align="right">   375874.69</td>
    <td align="right">   375874.69</td>
    <td align="right"> 21.77913513</td>
    <td align="right">        7.22</td>
    <td align="right">        1.35</td>
    <td align="right">  0.00178908</td>
    <td align="right">     11755.6</td>
    <td align="right">       24.34</td>
    <td align="right">       10.00</td>
    <td align="right">  0.00178908</td>
    <td align="right">     29014.1</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7; BUILDING STORY 3 THERMALZONE 1; BUILDING STORY 3 THERMALZONE 2; BUILDING STORY 3 THERMALZONE 3; BUILDING STORY 3 THERMALZONE 4; BUILDING STORY 3 THERMALZONE 5; BUILDING STORY 3 THERMALZONE 6; BUILDING STORY 3 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 4629742.714</td>
    <td align="right">    -999.000</td>
    <td align="right">  148.047079</td>
    <td align="right">  0.19656994</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1027.3335</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  148.047079</td>
    <td align="right">173.79621316</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">528.92699051</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 12458902.59</td>
    <td align="right">     37.1601</td>
    <td align="right">   37.160116</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  4629742.71</td>
    <td align="right">  3014064.58</td>
    <td align="right">      1.0000</td>
    <td align="right">173.79621316</td>
    <td align="right">  148.047079</td>
    <td align="right">       28.01</td>
    <td align="right">       20.27</td>
    <td align="right">  0.01210013</td>
    <td align="right">     59041.5</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32402.6</td>
    <td align="right">196.54988577</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  331838.447</td>
    <td align="right">  4297904.27</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right"> 64.90255554</td>
    <td align="right">     43.8391</td>
    <td align="right">       25.97</td>
    <td align="right">  0.01096733</td>
    <td align="right">       25.97</td>
    <td align="right">  0.01096733</td>
    <td align="right">     50.9776</td>
    <td align="right">  1881402.65</td>
    <td align="right">        0.00</td>
    <td align="right">  4695518.69</td>
    <td align="right">  2973948.18</td>
    <td align="right">173.79621316</td>
    <td align="right">       28.01</td>
    <td align="right">       20.56</td>
    <td align="right">  0.01210013</td>
    <td align="right">     59041.5</td>
    <td align="right">       11.36</td>
    <td align="right">       11.16</td>
    <td align="right">  0.00817251</td>
    <td align="right">     32024.1</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">BUILDING STORY 3 THERMALZONE 7; BUILDING STORY 3 THERMALZONE 1; BUILDING STORY 3 THERMALZONE 2; BUILDING STORY 3 THERMALZONE 3; BUILDING STORY 3 THERMALZONE 4; BUILDING STORY 3 THERMALZONE 5; BUILDING STORY 3 THERMALZONE 6; BUILDING STORY 3 THERMALZONE;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1523448.321</td>
    <td align="right"> 1523448.321</td>
    <td align="right">   44.414124</td>
    <td align="right">  0.03332214</td>
    <td align="right">   20015.676</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 2 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  148.047079</td>
    <td align="right">173.79621316</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">     22.1932</td>
    <td align="right">   22.639800</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  1523448.32</td>
    <td align="right">  1523448.32</td>
    <td align="right">      1.0000</td>
    <td align="right"> 52.13886395</td>
    <td align="right">   44.414124</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 33.31874260</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1523448.32</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right"> 64.90255554</td>
    <td align="right">    146.1304</td>
    <td align="right">        2.49</td>
    <td align="right">  0.00091600</td>
    <td align="right">        6.27</td>
    <td align="right">  0.00230555</td>
    <td align="right">     38.2900</td>
    <td align="right">   105666.85</td>
    <td align="right">        0.00</td>
    <td align="right">  1161210.71</td>
    <td align="right">  1161210.71</td>
    <td align="right"> 52.13886395</td>
    <td align="right">        7.22</td>
    <td align="right">        0.09</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.24</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE; BUILDING STORY 4 THERMALZONE 3; BUILDING STORY 4 THERMALZONE 4; BUILDING STORY 4 THERMALZONE 7; BUILDING STORY 4 THERMALZONE 6; BUILDING STORY 4 THERMALZONE 1; BUILDING STORY 4 THERMALZONE 2; BUILDING STORY 4 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 5130300.781</td>
    <td align="right">    -999.000</td>
    <td align="right">  153.361143</td>
    <td align="right">  0.21782266</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1028.2520</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  153.361143</td>
    <td align="right">180.03452798</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">528.92699051</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right"> 12458902.59</td>
    <td align="right">     41.1778</td>
    <td align="right">   41.177790</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  5130300.78</td>
    <td align="right">  3227664.85</td>
    <td align="right">      1.0000</td>
    <td align="right">180.03452798</td>
    <td align="right">  153.361143</td>
    <td align="right">       28.60</td>
    <td align="right">       20.80</td>
    <td align="right">  0.01259421</td>
    <td align="right">     60900.5</td>
    <td align="right">       10.92</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32404.3</td>
    <td align="right">217.80044697</td>
    <td align="right">        6.67</td>
    <td align="right">       12.28</td>
    <td align="right">        5.61</td>
    <td align="right">  343749.596</td>
    <td align="right">  4786551.19</td>
    <td align="right">       30.30</td>
    <td align="right">  0.01336696</td>
    <td align="right">       21.83</td>
    <td align="right">104.22372934</td>
    <td align="right">     67.9597</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01050035</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01050035</td>
    <td align="right">     55.0095</td>
    <td align="right">  1649607.74</td>
    <td align="right">        0.00</td>
    <td align="right">  5200690.10</td>
    <td align="right">  3196221.66</td>
    <td align="right">180.03452798</td>
    <td align="right">       28.60</td>
    <td align="right">       21.09</td>
    <td align="right">  0.01259421</td>
    <td align="right">     60900.5</td>
    <td align="right">       11.33</td>
    <td align="right">       11.16</td>
    <td align="right">  0.00817954</td>
    <td align="right">     32013.3</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">BUILDING STORY 4 THERMALZONE; BUILDING STORY 4 THERMALZONE 3; BUILDING STORY 4 THERMALZONE 4; BUILDING STORY 4 THERMALZONE 7; BUILDING STORY 4 THERMALZONE 6; BUILDING STORY 4 THERMALZONE 1; BUILDING STORY 4 THERMALZONE 2; BUILDING STORY 4 THERMALZONE 5;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1578131.620</td>
    <td align="right"> 1578131.620</td>
    <td align="right">   46.008343</td>
    <td align="right">  0.03451822</td>
    <td align="right">   20734.127</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1739</td>
    <td align="right">8 ZONE VAV 3 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  153.361143</td>
    <td align="right">180.03452798</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">147.16888803</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  6864496.56</td>
    <td align="right">     22.9898</td>
    <td align="right">   23.452443</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  1578131.62</td>
    <td align="right">  1578131.62</td>
    <td align="right">      1.0000</td>
    <td align="right"> 54.01035839</td>
    <td align="right">   46.008343</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">    -14095.8</td>
    <td align="right">       12.78</td>
    <td align="right">       11.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33037.2</td>
    <td align="right"> 34.51469965</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1578131.62</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">104.22372934</td>
    <td align="right">    226.5322</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00749793</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00760764</td>
    <td align="right">     47.9776</td>
    <td align="right">   232376.22</td>
    <td align="right">        0.00</td>
    <td align="right">  1202891.70</td>
    <td align="right">  1202891.70</td>
    <td align="right"> 54.01035839</td>
    <td align="right">        7.22</td>
    <td align="right">        0.09</td>
    <td align="right">  0.00092409</td>
    <td align="right">      9580.7</td>
    <td align="right">       29.35</td>
    <td align="right">       11.24</td>
    <td align="right">  0.00092409</td>
    <td align="right">     31852.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:54:20</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       11.91</td>
    <td align="right">       72.46</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 1 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       12.57</td>
    <td align="right">       61.84</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 2 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       64.90</td>
    <td align="right">      148.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8 ZONE VAV 3 OA CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">      104.22</td>
    <td align="right">      153.36</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000409</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 2 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 3 VENT CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000914</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      470.00</td>
    <td align="right">     4797.00</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">     3191.00</td>
    <td align="right">     4585.00</td>
    <td align="right">     2137.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">     2863.00</td>
    <td align="right">     4287.00</td>
    <td align="right">     1717.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">     3361.00</td>
    <td align="right">     4487.00</td>
    <td align="right">     2206.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">     3535.00</td>
    <td align="right">     4838.00</td>
    <td align="right">     2722.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">     3450.00</td>
    <td align="right">     4583.00</td>
    <td align="right">     2386.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">     3596.00</td>
    <td align="right">     4841.00</td>
    <td align="right">     2790.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">     3362.00</td>
    <td align="right">     4672.00</td>
    <td align="right">     2342.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     1338.00</td>
    <td align="right">     2458.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">     3962.00</td>
    <td align="right">     4211.00</td>
    <td align="right">     2620.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">     3648.00</td>
    <td align="right">     4021.00</td>
    <td align="right">     2189.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">     4014.00</td>
    <td align="right">     4175.00</td>
    <td align="right">     2573.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">     4064.00</td>
    <td align="right">     4961.00</td>
    <td align="right">     3299.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">     4049.00</td>
    <td align="right">     4294.00</td>
    <td align="right">     2707.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">     4095.00</td>
    <td align="right">     4961.00</td>
    <td align="right">     3331.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">     4073.00</td>
    <td align="right">     4303.00</td>
    <td align="right">     2815.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     7195.00</td>
    <td align="right">     6064.00</td>
    <td align="right">     6064.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">     4282.00</td>
    <td align="right">     5081.00</td>
    <td align="right">     2557.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">     4667.00</td>
    <td align="right">     4738.00</td>
    <td align="right">     2590.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">     4531.00</td>
    <td align="right">     5309.00</td>
    <td align="right">     2990.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">     4765.00</td>
    <td align="right">     5126.00</td>
    <td align="right">     3010.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">     4531.00</td>
    <td align="right">     5352.00</td>
    <td align="right">     3030.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">     4797.00</td>
    <td align="right">     5250.00</td>
    <td align="right">     3145.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">     4571.00</td>
    <td align="right">     5165.00</td>
    <td align="right">     2848.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">      207.00</td>
    <td align="right">     7045.00</td>
    <td align="right">      158.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">     2046.00</td>
    <td align="right">     7080.00</td>
    <td align="right">     2016.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">     1892.00</td>
    <td align="right">     6837.00</td>
    <td align="right">     1713.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">     2387.00</td>
    <td align="right">     6784.00</td>
    <td align="right">     2178.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">     2690.00</td>
    <td align="right">     7043.00</td>
    <td align="right">     2633.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">     2413.00</td>
    <td align="right">     6828.00</td>
    <td align="right">     2220.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">     2781.00</td>
    <td align="right">     6995.00</td>
    <td align="right">     2698.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">     2268.00</td>
    <td align="right">     7127.00</td>
    <td align="right">     2254.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7195.00</td>
    <td align="right">     7195.00</td>
    <td align="right">     6970.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">      106.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       13.00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">       15.00</td>
    <td align="right">       43.00</td>
    <td align="right">       15.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       29.00</td>
    <td align="right">      110.00</td>
    <td align="right">       29.00</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      124.00</td>
    <td align="right">        2.00</td>
    <td align="right">      107.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">       33.00</td>
    <td align="right">       76.00</td>
    <td align="right">       33.00</td>
    <td align="right">       68.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      152.00</td>
    <td align="right">        2.00</td>
    <td align="right">      128.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">       22.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       38.00</td>
    <td align="right">       20.00</td>
    <td align="right">       36.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">      101.00</td>
    <td align="right">       29.00</td>
    <td align="right">       79.00</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      100.00</td>
    <td align="right">      183.00</td>
    <td align="right">       70.00</td>
    <td align="right">      156.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">      407.00</td>
    <td align="right">        1.00</td>
    <td align="right">      302.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">      119.00</td>
    <td align="right">      124.00</td>
    <td align="right">       85.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">      476.00</td>
    <td align="right">        1.00</td>
    <td align="right">      351.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">       64.00</td>
    <td align="right">       11.00</td>
    <td align="right">       60.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      535.00</td>
    <td align="right">      738.00</td>
    <td align="right">      405.00</td>
    <td align="right">      644.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:54:20</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      343.60</td>
    <td align="right">      796.37</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       11.48</td>
    <td align="right">       26.62</td>
    <td align="right">     1879.20</td>
    <td align="right">       1.085</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        3.86</td>
    <td align="right">        8.94</td>
    <td align="right">      631.16</td>
    <td align="right">       0.986</td>
    <td align="right">       0.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       10.69</td>
    <td align="right">       24.78</td>
    <td align="right">     1749.77</td>
    <td align="right">       1.213</td>
    <td align="right">       0.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">        3.11</td>
    <td align="right">        7.20</td>
    <td align="right">      508.56</td>
    <td align="right">       0.690</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        2.61</td>
    <td align="right">        6.05</td>
    <td align="right">      427.00</td>
    <td align="right">       1.155</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">        3.25</td>
    <td align="right">        7.54</td>
    <td align="right">      532.26</td>
    <td align="right">       0.713</td>
    <td align="right">       0.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">        5.53</td>
    <td align="right">       12.81</td>
    <td align="right">      904.49</td>
    <td align="right">       1.081</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      362.68</td>
    <td align="right">      840.58</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       12.12</td>
    <td align="right">       28.09</td>
    <td align="right">     1879.20</td>
    <td align="right">       1.163</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">        4.07</td>
    <td align="right">        9.44</td>
    <td align="right">      631.16</td>
    <td align="right">       1.056</td>
    <td align="right">       0.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       11.29</td>
    <td align="right">       26.16</td>
    <td align="right">     1749.77</td>
    <td align="right">       1.279</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">        3.28</td>
    <td align="right">        7.60</td>
    <td align="right">      508.56</td>
    <td align="right">       0.855</td>
    <td align="right">       0.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        2.75</td>
    <td align="right">        6.38</td>
    <td align="right">      427.00</td>
    <td align="right">       1.226</td>
    <td align="right">       0.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">        3.43</td>
    <td align="right">        7.96</td>
    <td align="right">      532.26</td>
    <td align="right">       0.891</td>
    <td align="right">       0.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">        5.83</td>
    <td align="right">       13.52</td>
    <td align="right">      904.49</td>
    <td align="right">       1.108</td>
    <td align="right">       0.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1292.46</td>
    <td align="right">     5806.06</td>
    <td align="right">    56226.56</td>
    <td align="right">       3.941</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">       43.20</td>
    <td align="right">      194.05</td>
    <td align="right">     1879.20</td>
    <td align="right">       4.540</td>
    <td align="right">       0.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">       14.51</td>
    <td align="right">       65.18</td>
    <td align="right">      631.16</td>
    <td align="right">       4.034</td>
    <td align="right">       0.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       40.22</td>
    <td align="right">      180.68</td>
    <td align="right">     1749.77</td>
    <td align="right">       4.720</td>
    <td align="right">       0.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">       11.69</td>
    <td align="right">       52.51</td>
    <td align="right">      508.56</td>
    <td align="right">       3.289</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">        9.82</td>
    <td align="right">       44.09</td>
    <td align="right">      427.00</td>
    <td align="right">       4.650</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">       12.23</td>
    <td align="right">       54.96</td>
    <td align="right">      532.26</td>
    <td align="right">       3.345</td>
    <td align="right">       0.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">       20.79</td>
    <td align="right">       93.40</td>
    <td align="right">      904.49</td>
    <td align="right">       4.152</td>
    <td align="right">       0.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     5239.28</td>
    <td align="right">    11768.12</td>
    <td align="right">    56226.56</td>
    <td align="right">       5.162</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      175.11</td>
    <td align="right">      393.31</td>
    <td align="right">     1879.20</td>
    <td align="right">       7.819</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">       58.81</td>
    <td align="right">      132.10</td>
    <td align="right">      631.16</td>
    <td align="right">       6.782</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      163.05</td>
    <td align="right">      366.22</td>
    <td align="right">     1749.77</td>
    <td align="right">       7.767</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       47.39</td>
    <td align="right">      106.44</td>
    <td align="right">      508.56</td>
    <td align="right">       5.654</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       39.79</td>
    <td align="right">       89.37</td>
    <td align="right">      427.00</td>
    <td align="right">       7.705</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       49.60</td>
    <td align="right">      111.40</td>
    <td align="right">      532.26</td>
    <td align="right">       5.692</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">       84.28</td>
    <td align="right">      189.31</td>
    <td align="right">      904.49</td>
    <td align="right">       7.914</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">      343.60</td>
    <td align="right">      796.37</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">       11.48</td>
    <td align="right">       26.62</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">        3.86</td>
    <td align="right">        8.94</td>
    <td align="right">      631.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">       10.69</td>
    <td align="right">       24.78</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">        3.11</td>
    <td align="right">        7.20</td>
    <td align="right">      508.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">        2.61</td>
    <td align="right">        6.05</td>
    <td align="right">      427.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">        3.25</td>
    <td align="right">        7.54</td>
    <td align="right">      532.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">        5.53</td>
    <td align="right">       12.81</td>
    <td align="right">      904.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">      362.68</td>
    <td align="right">      840.58</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">       12.12</td>
    <td align="right">       28.09</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">        4.07</td>
    <td align="right">        9.44</td>
    <td align="right">      631.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">       11.29</td>
    <td align="right">       26.16</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">        3.28</td>
    <td align="right">        7.60</td>
    <td align="right">      508.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">        2.75</td>
    <td align="right">        6.38</td>
    <td align="right">      427.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">        3.43</td>
    <td align="right">        7.96</td>
    <td align="right">      532.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">        5.83</td>
    <td align="right">       13.52</td>
    <td align="right">      904.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">     1292.46</td>
    <td align="right">     5806.06</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">       43.20</td>
    <td align="right">      194.05</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">       14.51</td>
    <td align="right">       65.18</td>
    <td align="right">      631.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">       40.22</td>
    <td align="right">      180.68</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">       11.69</td>
    <td align="right">       52.51</td>
    <td align="right">      508.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">        9.82</td>
    <td align="right">       44.09</td>
    <td align="right">      427.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">       12.23</td>
    <td align="right">       54.96</td>
    <td align="right">      532.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">       20.79</td>
    <td align="right">       93.40</td>
    <td align="right">      904.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">     5239.28</td>
    <td align="right">    11768.12</td>
    <td align="right">    56226.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">      175.11</td>
    <td align="right">      393.31</td>
    <td align="right">     1879.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">       58.81</td>
    <td align="right">      132.10</td>
    <td align="right">      631.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">      163.05</td>
    <td align="right">      366.22</td>
    <td align="right">     1749.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">       47.39</td>
    <td align="right">      106.44</td>
    <td align="right">      508.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">       39.79</td>
    <td align="right">       89.37</td>
    <td align="right">      427.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">       49.60</td>
    <td align="right">      111.40</td>
    <td align="right">      532.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">       84.28</td>
    <td align="right">      189.31</td>
    <td align="right">      904.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-10
    21:54:20</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">      343.60</td>
    <td align="right">      796.37</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">       6.389</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       11.48</td>
    <td align="right">       26.62</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        3.86</td>
    <td align="right">        8.94</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.072</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">       10.69</td>
    <td align="right">       24.78</td>
    <td align="right">     1749.77</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.199</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        3.11</td>
    <td align="right">        7.20</td>
    <td align="right">      508.56</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.058</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        2.61</td>
    <td align="right">        6.05</td>
    <td align="right">      427.00</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.049</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        3.25</td>
    <td align="right">        7.54</td>
    <td align="right">      532.26</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV</td>
    <td align="right">        5.53</td>
    <td align="right">       12.81</td>
    <td align="right">      904.49</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">      362.68</td>
    <td align="right">      840.58</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">       6.744</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       12.12</td>
    <td align="right">       28.09</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.225</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        4.07</td>
    <td align="right">        9.44</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">       11.29</td>
    <td align="right">       26.16</td>
    <td align="right">     1749.77</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        3.28</td>
    <td align="right">        7.60</td>
    <td align="right">      508.56</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        2.75</td>
    <td align="right">        6.38</td>
    <td align="right">      427.00</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        3.43</td>
    <td align="right">        7.96</td>
    <td align="right">      532.26</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 1</td>
    <td align="right">        5.83</td>
    <td align="right">       13.52</td>
    <td align="right">      904.49</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">     1292.46</td>
    <td align="right">     5806.06</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">      14.282</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       43.20</td>
    <td align="right">      194.05</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.477</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       14.51</td>
    <td align="right">       65.18</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       40.22</td>
    <td align="right">      180.68</td>
    <td align="right">     1749.77</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       11.69</td>
    <td align="right">       52.51</td>
    <td align="right">      508.56</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">        9.82</td>
    <td align="right">       44.09</td>
    <td align="right">      427.00</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       12.23</td>
    <td align="right">       54.96</td>
    <td align="right">      532.26</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 2</td>
    <td align="right">       20.79</td>
    <td align="right">       93.40</td>
    <td align="right">      904.49</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">     5239.28</td>
    <td align="right">    11768.12</td>
    <td align="right">    56226.56</td>
    <td align="right">    15618.49</td>
    <td align="right">      0.0000</td>
    <td align="right">      14.282</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">      175.11</td>
    <td align="right">      393.31</td>
    <td align="right">     1879.20</td>
    <td align="right">      522.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.477</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">       58.81</td>
    <td align="right">      132.10</td>
    <td align="right">      631.16</td>
    <td align="right">      175.32</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.160</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">      163.05</td>
    <td align="right">      366.22</td>
    <td align="right">     1749.77</td>
    <td align="right">      486.05</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">       47.39</td>
    <td align="right">      106.44</td>
    <td align="right">      508.56</td>
    <td align="right">      141.27</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">       39.79</td>
    <td align="right">       89.37</td>
    <td align="right">      427.00</td>
    <td align="right">      118.61</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">       49.60</td>
    <td align="right">      111.40</td>
    <td align="right">      532.26</td>
    <td align="right">      147.85</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.135</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right">8 ZONE VAV 3</td>
    <td align="right">       84.28</td>
    <td align="right">      189.31</td>
    <td align="right">      904.49</td>
    <td align="right">      251.25</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8091.81</td>
    <td align="right">    21477.25</td>
    <td align="right">   251436.04</td>
    <td align="right">    69843.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      46.615</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">    0.27E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    0.27E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    0.27E+09</td>
    <td align="right">    0.20E+09</td>
    <td align="right">     3991.42</td>
    <td align="right">       20.73</td>
    <td align="right">     4819.85</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right"> 14338191.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 14338191.65</td>
    <td align="right">  2284155.92</td>
    <td align="right"> 16622347.57</td>
    <td align="right">  6789659.47</td>
    <td align="right">     3495.94</td>
    <td align="right">       16.38</td>
    <td align="right">     5319.68</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">  4345078.94</td>
    <td align="right">        0.00</td>
    <td align="right">  4345078.94</td>
    <td align="right">   938085.90</td>
    <td align="right">  5283164.84</td>
    <td align="right">  2280433.90</td>
    <td align="right">     3678.63</td>
    <td align="right">       21.25</td>
    <td align="right">     5132.13</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right"> 15103272.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 15103272.86</td>
    <td align="right">  2697172.95</td>
    <td align="right"> 17800445.81</td>
    <td align="right">  6322012.11</td>
    <td align="right">     3429.23</td>
    <td align="right">        9.98</td>
    <td align="right">     5392.79</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">  2497990.55</td>
    <td align="right">        0.00</td>
    <td align="right">  2497990.55</td>
    <td align="right">   774817.45</td>
    <td align="right">  3272808.00</td>
    <td align="right">  1837457.27</td>
    <td align="right">     3965.66</td>
    <td align="right">       50.56</td>
    <td align="right">     4815.78</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">  3515218.07</td>
    <td align="right">        0.00</td>
    <td align="right">  3515218.07</td>
    <td align="right">   650563.31</td>
    <td align="right">  4165781.38</td>
    <td align="right">  1542793.66</td>
    <td align="right">     3441.28</td>
    <td align="right">       10.74</td>
    <td align="right">     5379.98</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">  2699631.06</td>
    <td align="right">        0.00</td>
    <td align="right">  2699631.06</td>
    <td align="right">   856370.22</td>
    <td align="right">  3556001.28</td>
    <td align="right">  1923093.43</td>
    <td align="right">     3874.60</td>
    <td align="right">       37.47</td>
    <td align="right">     4919.93</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">  6885118.83</td>
    <td align="right">        0.00</td>
    <td align="right">  6885118.83</td>
    <td align="right">  1179195.44</td>
    <td align="right">  8064314.27</td>
    <td align="right">  3267968.94</td>
    <td align="right">     3482.18</td>
    <td align="right">       12.23</td>
    <td align="right">     5337.59</td>
    <td align="right">     1050.43</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">    0.26E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    0.26E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    0.26E+09</td>
    <td align="right">    0.21E+09</td>
    <td align="right">     3995.26</td>
    <td align="right">       23.06</td>
    <td align="right">     4813.68</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right"> 15888664.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 15888664.80</td>
    <td align="right">  4271712.29</td>
    <td align="right"> 20160377.09</td>
    <td align="right">  7166623.88</td>
    <td align="right">     2944.02</td>
    <td align="right">       21.27</td>
    <td align="right">     5866.71</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">  4784636.25</td>
    <td align="right">        0.00</td>
    <td align="right">  4784636.25</td>
    <td align="right">  1754360.57</td>
    <td align="right">  6538996.82</td>
    <td align="right">  2407044.44</td>
    <td align="right">     3203.89</td>
    <td align="right">       26.57</td>
    <td align="right">     5601.54</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right"> 16603351.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 16603351.28</td>
    <td align="right">  5044115.74</td>
    <td align="right"> 21647467.02</td>
    <td align="right">  6673012.57</td>
    <td align="right">     2876.11</td>
    <td align="right">       21.20</td>
    <td align="right">     5934.69</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
    <td align="right">  3194756.61</td>
    <td align="right">        0.00</td>
    <td align="right">  3194756.61</td>
    <td align="right">  1449024.20</td>
    <td align="right">  4643780.82</td>
    <td align="right">  1939473.59</td>
    <td align="right">     3178.28</td>
    <td align="right">       32.72</td>
    <td align="right">     5621.01</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 5</td>
    <td align="right">  3885393.99</td>
    <td align="right">        0.00</td>
    <td align="right">  3885393.99</td>
    <td align="right">  1216650.44</td>
    <td align="right">  5102044.43</td>
    <td align="right">  1628450.14</td>
    <td align="right">     2900.56</td>
    <td align="right">       24.99</td>
    <td align="right">     5906.45</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 6</td>
    <td align="right">  3482940.11</td>
    <td align="right">        0.00</td>
    <td align="right">  3482940.11</td>
    <td align="right">  1601540.05</td>
    <td align="right">  5084480.16</td>
    <td align="right">  2029864.29</td>
    <td align="right">     3127.32</td>
    <td align="right">       24.12</td>
    <td align="right">     5680.56</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 7</td>
    <td align="right">  7304455.78</td>
    <td align="right">        0.00</td>
    <td align="right">  7304455.78</td>
    <td align="right">  2205271.37</td>
    <td align="right">  9509727.15</td>
    <td align="right">  3449407.79</td>
    <td align="right">     2988.68</td>
    <td align="right">       26.60</td>
    <td align="right">     5816.72</td>
    <td align="right">     1434.16</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE</td>
    <td align="right">    0.16E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    0.16E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    0.16E+10</td>
    <td align="right">    0.68E+09</td>
    <td align="right">     1912.58</td>
    <td align="right">        6.64</td>
    <td align="right">     6912.78</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 1</td>
    <td align="right"> 62505077.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62505077.00</td>
    <td align="right">  5056479.86</td>
    <td align="right"> 67561556.86</td>
    <td align="right"> 22614606.75</td>
    <td align="right">     1893.90</td>
    <td align="right">        0.00</td>
    <td align="right">     6938.10</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 2</td>
    <td align="right"> 18590828.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 18590828.68</td>
    <td align="right">  2076658.79</td>
    <td align="right"> 20667487.47</td>
    <td align="right">  7595537.90</td>
    <td align="right">     1893.90</td>
    <td align="right">        0.06</td>
    <td align="right">     6938.03</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 3</td>
    <td align="right"> 60534117.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 60534117.14</td>
    <td align="right">  5970783.60</td>
    <td align="right"> 66504900.74</td>
    <td align="right"> 21056993.84</td>
    <td align="right">     1893.90</td>
    <td align="right">        0.00</td>
    <td align="right">     6938.10</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 4</td>
    <td align="right"> 12222264.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 12222264.78</td>
    <td align="right">  1715228.28</td>
    <td align="right"> 13937493.06</td>
    <td align="right">  6120096.87</td>
    <td align="right">     1904.29</td>
    <td align="right">        5.24</td>
    <td align="right">     6922.47</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 5</td>
    <td align="right"> 14556332.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 14556332.14</td>
    <td align="right">  1440164.51</td>
    <td align="right"> 15996496.65</td>
    <td align="right">  5138648.29</td>
    <td align="right">     1893.90</td>
    <td align="right">        0.00</td>
    <td align="right">     6938.10</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 6</td>
    <td align="right"> 13015209.53</td>
    <td align="right">        0.00</td>
    <td align="right"> 13015209.53</td>
    <td align="right">  1895763.22</td>
    <td align="right"> 14910972.74</td>
    <td align="right">  6405328.85</td>
    <td align="right">     1901.87</td>
    <td align="right">        2.75</td>
    <td align="right">     6927.37</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 3 THERMALZONE 7</td>
    <td align="right"> 27493932.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 27493932.05</td>
    <td align="right">  2610407.62</td>
    <td align="right"> 30104339.66</td>
    <td align="right"> 10884762.74</td>
    <td align="right">     1893.90</td>
    <td align="right">        0.00</td>
    <td align="right">     6938.10</td>
    <td align="right">      262.48</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE</td>
    <td align="right">    0.21E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    0.21E+10</td>
    <td align="right"> 14311299.67</td>
    <td align="right">    0.21E+10</td>
    <td align="right">    0.91E+09</td>
    <td align="right">     2215.76</td>
    <td align="right">        1.83</td>
    <td align="right">     6614.40</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 1</td>
    <td align="right">    0.11E+09</td>
    <td align="right">        0.00</td>
    <td align="right">    0.11E+09</td>
    <td align="right">   964521.89</td>
    <td align="right">    0.11E+09</td>
    <td align="right"> 30252702.46</td>
    <td align="right">     2209.48</td>
    <td align="right">        0.00</td>
    <td align="right">     6622.52</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 2</td>
    <td align="right"> 31179946.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 31179946.02</td>
    <td align="right">   360332.88</td>
    <td align="right"> 31540278.90</td>
    <td align="right"> 10160934.95</td>
    <td align="right">     2209.48</td>
    <td align="right">        0.00</td>
    <td align="right">     6622.52</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 3</td>
    <td align="right"> 99037509.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 99037509.87</td>
    <td align="right">  1019493.32</td>
    <td align="right">    0.10E+09</td>
    <td align="right"> 28169004.96</td>
    <td align="right">     2209.48</td>
    <td align="right">        0.00</td>
    <td align="right">     6622.52</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 4</td>
    <td align="right"> 20944974.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 20944974.89</td>
    <td align="right">   294372.80</td>
    <td align="right"> 21239347.69</td>
    <td align="right">  8187162.92</td>
    <td align="right">     2210.87</td>
    <td align="right">        0.75</td>
    <td align="right">     6620.39</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 5</td>
    <td align="right"> 23974932.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 23974932.70</td>
    <td align="right">   247165.61</td>
    <td align="right"> 24222098.31</td>
    <td align="right">  6874229.54</td>
    <td align="right">     2209.48</td>
    <td align="right">        0.00</td>
    <td align="right">     6622.52</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 6</td>
    <td align="right"> 22066739.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 22066739.83</td>
    <td align="right">   317765.13</td>
    <td align="right"> 22384504.96</td>
    <td align="right">  8568732.15</td>
    <td align="right">     2210.62</td>
    <td align="right">        0.52</td>
    <td align="right">     6620.86</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 4 THERMALZONE 7</td>
    <td align="right"> 52187196.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 52187196.46</td>
    <td align="right">   481224.90</td>
    <td align="right"> 52668421.36</td>
    <td align="right"> 14561097.27</td>
    <td align="right">     2209.48</td>
    <td align="right">        0.00</td>
    <td align="right">     6622.52</td>
    <td align="right">      211.27</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.49E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    0.49E+10</td>
    <td align="right"> 65684697.94</td>
    <td align="right">    0.50E+10</td>
    <td align="right">    0.22E+10</td>
    <td align="right">     5121.63</td>
    <td align="right">      366.03</td>
    <td align="right">     7951.75</td>
    <td align="right">     1862.57</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE</td>
    <td align="right">     10.0374</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.0374</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.0374</td>
    <td align="right">      6.3893</td>
    <td align="right">     1972.30</td>
    <td align="right">       11.10</td>
    <td align="right">     4044.60</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 1</td>
    <td align="right">      0.5590</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5590</td>
    <td align="right">      0.0761</td>
    <td align="right">      0.6351</td>
    <td align="right">      0.2135</td>
    <td align="right">     1674.13</td>
    <td align="right">        7.61</td>
    <td align="right">     4346.26</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 2</td>
    <td align="right">      0.1703</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1703</td>
    <td align="right">      0.0313</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.0717</td>
    <td align="right">     1770.63</td>
    <td align="right">       14.00</td>
    <td align="right">     4243.36</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 3</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.0899</td>
    <td align="right">      0.6719</td>
    <td align="right">      0.1988</td>
    <td align="right">     1641.55</td>
    <td align="right">        3.53</td>
    <td align="right">     4382.92</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 4</td>
    <td align="right">      0.0962</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0962</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.1220</td>
    <td align="right">      0.0578</td>
    <td align="right">     1933.93</td>
    <td align="right">       28.60</td>
    <td align="right">     4065.47</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 5</td>
    <td align="right">      0.1352</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1352</td>
    <td align="right">      0.0217</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.0485</td>
    <td align="right">     1646.66</td>
    <td align="right">        4.56</td>
    <td align="right">     4376.77</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 6</td>
    <td align="right">      0.1041</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1041</td>
    <td align="right">      0.0285</td>
    <td align="right">      0.1326</td>
    <td align="right">      0.0605</td>
    <td align="right">     1870.37</td>
    <td align="right">       26.68</td>
    <td align="right">     4130.96</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 1 THERMALZONE 7</td>
    <td align="right">      0.2681</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2681</td>
    <td align="right">      0.0393</td>
    <td align="right">      0.3074</td>
    <td align="right">      0.1028</td>
    <td align="right">     1665.79</td>
    <td align="right">        5.98</td>
    <td align="right">     4356.22</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE</td>
    <td align="right">     10.1794</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.1794</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.1794</td>
    <td align="right">      6.7441</td>
    <td align="right">     1987.82</td>
    <td align="right">        9.88</td>
    <td align="right">     4030.30</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 1</td>
    <td align="right">      0.5992</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.5992</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.7416</td>
    <td align="right">      0.2254</td>
    <td align="right">     1419.57</td>
    <td align="right">       11.47</td>
    <td align="right">     4596.96</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 2</td>
    <td align="right">      0.1826</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.1826</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.2410</td>
    <td align="right">      0.0757</td>
    <td align="right">     1549.50</td>
    <td align="right">       14.13</td>
    <td align="right">     4464.37</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 3</td>
    <td align="right">      0.6138</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.6138</td>
    <td align="right">      0.1681</td>
    <td align="right">      0.7819</td>
    <td align="right">      0.2099</td>
    <td align="right">     1395.53</td>
    <td align="right">        6.66</td>
    <td align="right">     4625.81</td>
  </tr>
  <tr>
    <td align="right">BUILDING STORY 2 THERMALZONE 4</td>
